# 2.2 Análise Avançada de Pressão e Temperatura

## Diagnóstico Termodinâmico Avançado em Sistemas de AVAC-R: Utilizando a Análise de Pressão-Entalpia e Relações de Saturação

A transição das práticas de diagnóstico rudimentares para a análise termodinâmica avançada marca o limite definitivo entre a simples substituição de peças no nível de componentes e a verdadeira engenharia de sistemas. Por décadas, os setores de aquecimento, ventilação, ar condicionado (AVAC/HVAC) e refrigeração comercial confiaram fortemente em regras heurísticas de bolso. Os técnicos avaliavam a saúde do equipamento baseando-se primariamente em pressões isoladas de manômetros ou diferenciais brutos de temperatura. 

No entanto, à medida que as regulamentações ambientais forçam a adoção de fluidos refrigerantes sofisticados e de baixo Potencial de Aquecimento Global (GWP) e as exigências de eficiência energética impulsionam a integração ubíqua de compressores com inversor de frequência (inversores de velocidade variável), esses métodos herdados tornaram-se severamente inadequados. Para avaliar adequadamente os circuitos de refrigeração modernos, deve-se visualizar todo o processo termodinâmico.

O diagrama de Pressão-Entalpia (P-H), historicamente reservado para engenheiros de projeto em ambientes de laboratório, fornece esse mapa visual e matemático preciso [1]. Ao plotar o ciclo operacional real contra o ciclo teórico ideal de compressão de vapor em um diagrama P-H, os analistas podem identificar matemática e visualmente ineficiências, perdas de capacidade e degradação mecânica que as leituras padrão de manômetros ocultam [2]. 

Esta apostila detalha a aplicação das relações de pressão-temperatura e diagramas P-H como ferramentas fundamentais de diagnóstico de manutenção. Ela fornece um exame exaustivo dos fundamentos de saturação, características de refrigerantes modernos, as complexidades do deslizamento de temperatura (*temperature glide*) em misturas zeotrópicas, assinaturas de falhas termodinâmicas específicas, a matriz de diagnóstico de superaquecimento e subresfriamento, e as complexas considerações necessárias ao avaliar sistemas controlados por inversores de frequência.

---

## 1. Fundamentos da Termodinâmica e Mudança de Fase

Antes de plotar um diagrama de Pressão-Entalpia ou interpretar anomalias de desempenho do sistema, é necessário um domínio absoluto dos fundamentos de saturação. Todo o ciclo mecânico de compressão de vapor de refrigeração baseia-se na absorção e rejeição de calor latente durante as mudanças de fase [3]. As condições sob as quais ocorrem essas mudanças de fase críticas são ditadas inteiramente pela relação de pressão-temperatura do fluido refrigerante específico empregado no circuito [3].

Dentro de um sistema de refrigeração fechado, o fluido de trabalho transita continuamente entre os estados líquido e gasoso (vapor). O ponto termodinâmico no qual essas duas fases coexistem em absoluto equilíbrio é conhecido como **saturação** [3]. O calor adicionado a um líquido saturado fará com que ele entre em ebulição até se tornar vapor, utilizando o calor latente de vaporização. Por outro lado, o calor removido de um vapor saturado fará com que ele se condense de volta ao estado líquido, utilizando o calor latente de condensação [3]. 

Como esse processo ocorre a uma pressão e temperatura constantes para fluidos puros, conhecer a pressão de um refrigerante saturado revela instantaneamente sua temperatura de saturação, e vice-versa. A capacidade de um fluido de absorver calor durante uma mudança de fase supera de longe sua capacidade de absorver calor ao simplesmente mudar de temperatura (calor sensível). 

Para ilustrar essa diferença, utilizando as propriedades termodinâmicas da água como analogia: são necessárias apenas 142 Unidades Térmicas Britânicas (BTUs) para aquecer uma libra de água da temperatura ambiente padrão até seu ponto de ebulição de $212^{\circ}\text{F}$ ($100^{\circ}\text{C}$), o que representa calor sensível [3]. No entanto, para converter essa mesma libra de água a $212^{\circ}\text{F}$ em vapor a $212^{\circ}\text{F}$ são necessários adicionais 970 BTUs de calor latente [3]. Essa enorme disparidade ressalta por que o ciclo de refrigeração depende das mudanças de fase no evaporador e no condensador para mover a energia térmica.

Uma vez que o refrigerante tenha fervido completamente até um estado de 100% de vapor dentro da serpentina do evaporador, qualquer energia térmica adicional absorvida do espaço condicionado eleva a temperatura do vapor acima do seu ponto de saturação. Essa adição de calor sensível é denominada **superaquecimento (SH - *Superheat*)** [3]. Garantir um superaquecimento adequado é uma proteção mecânica crítica para verificar se apenas vapor puro entra na porta de sucção do compressor, evitando assim o dano hidráulico catastrófico conhecido como **golpe de líquido (*liquid slugging*)**, que pode quebrar válvulas e destruir os conjuntos de espirais internas (*scrolls*) [4].

Inversamente, uma vez que o refrigerante tenha se condensado completamente até atingir o estado de 100% líquido dentro da serpentina do condensador, a remoção adicional de energia térmica reduz sua temperatura abaixo do ponto de saturação. Essa redução de calor sensível é denominada **subresfriamento (SC - *Subcooling*)** [3]. O subresfriamento adequado garante que uma coluna sólida e contínua de fluido refrigerante líquido chegue à válvula de expansão termostática (TXV) ou válvula de expansão eletrônica (EEV). Sem o subresfriamento adequado, o refrigerante líquido pode evaporar prematuramente (*flash gas*) na linha de líquido antes de atingir o dispositivo de expansão, um fenômeno que limita severamente a taxa de fluxo de massa através do dispositivo de medição e reduz drasticamente a capacidade total de refrigeração do sistema [3].

---

## 2. Dinâmica de Fluidos Refrigerantes Modernos e Classificações

A transição regulatória global que afasta o setor de fluidos refrigerantes herdados que destroem a camada de ozônio, como o R-22, introduziu uma matriz complexa de alternativas, fortemente influenciada por mandatos de redução de GWP [7]. Esses refrigerantes substitutos enquadram-se em categorias distintas com base em suas composições químicas, o que influencia diretamente seus comportamentos de pressão-temperatura e protocolos de manuseio seguro.

Os refrigerantes puros e as misturas azeotrópicas comportam-se de maneira uniforme durante as mudanças de fase. Os refrigerantes puros, como o R-134a, possuem uma única temperatura de saturação distinta para qualquer pressão dada [8]. O R-134a (1,1,1,2-Tetrafluoroetano) é amplamente utilizado em refrigeração comercial de média temperatura, aplicações automotivas e chillers de grande porte [8]. Outro refrigerante puro altamente relevante é o R-32 (difluorometano), usado extensivamente em sistemas mini-split de alta eficiência e que possui excelente condutividade térmica e propriedades de calor específico [8]. 

As misturas azeotrópicas e quase-azeotrópicas, como o R-410A (uma mistura balanceada de 50% de R-32 e 50% de R-125), comportam-se de maneira tão semelhante aos refrigerantes puros que sua variação microscópica de temperatura durante a mudança de fase é geralmente insignificante nos diagnósticos rotineiros de campo [11]. Da mesma forma, o R-404A é uma mistura quase-azeotrópica consistindo em 44% de R-125, 52% de R-143a e 4% de R-134a, amplamente implantada em aplicações de refrigeração comercial de baixa temperatura, como freezers comerciais e ilhas de congelados de supermercados [12].

À medida que o setor transita agressivamente para alternativas de baixo GWP de próxima geração para atingir metas ambientais, misturas zeotrópicas como o R-454B tornaram-se prevalentes [8]. O R-454B é o principal candidato substituto de classificação A2L (moderadamente inflamável) para o R-410A em equipamentos recém-fabricados, apresentando um GWP significativamente reduzido de 466 [7]. O R-454B é uma mistura zeotrópica composta por 68,9% de R-32 e 31,1% de R-1234yf [14]. Como as substâncias químicas constituintes em uma mistura zeotrópica têm pontos de ebulição distintos, a mistura não evapora nem se condensa a uma única temperatura constante. Em vez disso, a mudança de fase ocorre sequencialmente ao longo de uma faixa de temperatura, um fenômeno termodinâmico complexo conhecido como **deslizamento de temperatura (*temperature glide*)** [16].

### 2.1 O Deslizamento de Temperatura e o Paradigma dos Pontos de Bolha e Orvalho

Para misturas zeotrópicas como o R-454B e misturas mais antigas como o R-407C, a utilização de uma tabela padrão de pressão-temperatura sem compreender o deslizamento de temperatura levará a erros de diagnóstico catastróficos e à carga inadequada do sistema [16]. As tabelas de saturação para esses refrigerantes específicos dividem a temperatura de saturação em duas colunas distintas correspondentes ao início e ao fim do processo de mudança de fase: o **Ponto de Bolha (*Bubble Point*)** e o **Ponto de Orvalho (*Dew Point*)** [15].

* **Ponto de Bolha (Bubble Point):** Representa a temperatura específica na qual um líquido saturado começa a ferver pela primeira vez — ou seja, o aparecimento da primeira bolha de vapor — a uma pressão específica do sistema. Abaixo dessa temperatura exata, o fluido existe inteiramente como um líquido subresfriado [18].
* **Ponto de Orvalho (Dew Point):** Representa a temperatura na qual um vapor saturado começa a se condensar pela primeira vez — marcado pelo surgimento da primeira gota de orvalho líquido — a uma pressão específica. Acima dessa temperatura, o fluido é completamente vapor superaquecido [18].

Ao calcular métricas avançadas de diagnóstico em campo, o valor correto de saturação deve ser meticulosamente cruzado com base no estado do fluido que está sendo medido. 

O **subresfriamento** é uma medida do estado líquido que ocorre no condensador. Portanto, ele deve ser calculado usando o valor do **Ponto de Bolha** da tabela de saturação [21]. A subtração da temperatura real medida da linha de líquido da temperatura do ponto de bolha correspondente à pressão de descarga produz o valor de subresfriamento matematicamente correto. 

O **superaquecimento**, por outro lado, é uma medida do estado de vapor que sai do evaporador. Portanto, ele deve ser calculado usando o valor do **Ponto de Orvalho** [21]. A subtração da temperatura do ponto de orvalho correspondente à pressão de sucção da temperatura real medida da linha de sucção fornece o superaquecimento correto. 

Uma regra prática no setor em inglês para lembrar essa distinção é usar as expressões mnemônicas **"bubcool"** para o subresfriamento baseado no ponto de bolha (*bubble-point subcooling*) e **"dewperheat"** para o superaquecimento baseado no ponto de orvalho (*dew-point superheating*) [18].

Embora o R-454B exiba um deslizamento de temperatura relativamente pequeno de aproximadamente $1,5^{\circ}\text{F}$ ($0,8^{\circ}\text{C}$) em comparação com misturas zeotrópicas mais antigas, essa variação é matematicamente significativa o suficiente para distorcer os cálculos de carga críticos e as metas de superaquecimento, especialmente em operações sob temperaturas extremas ou ao realizar manutenção em sistemas com compressores inverter altamente calibrados [9]. O uso da coluna incorreta em um manifold digital ou tabela manual resultará em uma leitura artificialmente alta ou baixa, induzindo os técnicos a adicionar ou recolher refrigerante por engano de um sistema perfeitamente balanceado [23].

Para ilustrar as vastas diferenças nas pressões operacionais dos refrigerantes modernos, é necessário comparar suas pressões de saturação em temperaturas operacionais padrão. A tabela abaixo apresenta essa comparação [10, 24, 25]:

| Fluido Refrigerante | Tipo de Composição | Classificação de Inflamabilidade (ASHRAE) | Pressão de Saturação a $40^{\circ}\text{F}$ ($4,4^{\circ}\text{C}$) (psig) | Pressão de Saturação a $100^{\circ}\text{F}$ ($37,8^{\circ}\text{C}$) (psig) |
| :--- | :--- | :--- | :--- | :--- |
| **R-134a** | HFC Puro | A1 (Não inflamável) | 35,0 | 124,2 |
| **R-404A** | Mistura Quase-Azeotrópica | A1 (Não inflamável) | 85,4 | 234,6 |
| **R-410A** | Mistura Quase-Azeotrópica | A1 (Não inflamável) | 118,0 | 317,0 (Aproximada) |
| **R-32** | HFC Puro | A2L (Moderadamente Inflamável) | 118,8 | 325,7 |
| **R-454B** | Mistura Zeotrópica ($1,5^{\circ}\text{F}$ Glide) | A2L (Moderadamente Inflamável) | 107,0 (Orvalho) / 112,0 (Bolha) | 290,9 (Orvalho) / 300,8 (Bolha) |

---

## 3. O Diagrama de Pressão-Entalpia (P-H) como um Mapa de Diagnóstico

Um diagrama de Pressão-Entalpia (P-H), ocasionalmente chamado de diagrama de Mollier dependendo da nomenclatura regional de engenharia, mapeia graficamente as propriedades termodinâmicas de um fluido refrigerante em todos os seus estados físicos [1]. 

O **eixo vertical** do gráfico representa a pressão absoluta, tipicamente expressa em libras por polegada quadrada absoluta (psia) ou bar. Os técnicos devem lembrar que a pressão manométrica (psig) requer a adição da pressão atmosférica (14,7 psi ao nível do mar) para se alinhar com os valores absolutos do gráfico [2]. 

O **eixo horizontal** representa a entalpia específica, que é uma medida do conteúdo total de calor do refrigerante, expresso em BTUs por libra (Btu/lb) ou kilojoules por quilograma (kJ/kg) [2].

A característica arquitetônica mais proeminente do diagrama P-H é a curva de saturação, universalmente referida como o **"domo de vapor"** (ou campânula de saturação). 
* O **lado esquerdo** deste domo representa a linha de líquido saturado, onde a qualidade do refrigerante ($x$) é matematicamente igual a 0 [30].
* O **lado direito** do domo representa a linha de vapor saturado, onde a qualidade do refrigerante ($x$) é igual a 1 [30].
* O **ápice exato** onde essas duas curvas contínuas se encontram é definido como o **ponto crítico**. Se o fluido for empurrado acima deste limite de temperatura e pressão crítica, a distinção termodinâmica entre líquido e vapor deixa de existir, e o fluido entra em um estado supercrítico [29].

O diagrama é entrelaçado com várias famílias de linhas de valores constantes (isoclinas):
* **Isobáricas (Isobaras):** Linhas horizontais que indicam pressão constante [2].
* **Isentálpicas (Isentalpas):** Linhas perfeitamente verticais que indicam conteúdo de calor total constante [2].
* **Isotérmicas (Isotermas):** Linhas de temperatura constante. Na região de líquido subresfriado (extrema esquerda), elas caem quase verticalmente; dentro do domo bifásico, correm horizontalmente paralelas às isobaras; ao saírem do domo para a região de vapor superaquecido (à direita), as isotermas curvam-se acentuadamente para baixo [29].
* **Isentrópicas (Isentropas):** Linhas de entropia constante. Curvam-se agressivamente para cima e para a direita na região de vapor superaquecido, ditando o caminho termodinâmico teórico da compressão do vapor [29].
* **Isocóricas (Isocoras):** Linhas de volume específico constante, instrumentais para calcular a eficiência volumétrica exata do compressor sob condições variadas de carga [29].

Ao plotar o ciclo nesta grade matemática, o refrigerante pode ser rastreado através de quatro estados distintos ou regiões de diagnóstico:
1. **Região de Líquido Subresfriado:** Localizada à esquerda do domo. Aqui, o refrigerante é um líquido 100% denso, e sua posição dita estritamente a entalpia total que entra no dispositivo de expansão [29].
2. **Região de Mistura Bifásica:** Localizada inteiramente dentro do domo. Esta zona representa as áreas de transferência de calor latente do evaporador e do condensador, onde a qualidade do refrigerante ($x$) denota a fração de massa de vapor na mistura em ebulição ou condensação [30].
3. **Região de Vapor Superaquecido:** Localizada à direita do domo. Mapeia o estado do gás que entra e sai do compressor, onde a distância horizontal medida a partir da linha de vapor saturado representa o ganho de calor sensível [33].
4. **Região Supercrítica:** Existe acima do ápice do ponto crítico. Embora os equipamentos de AVAC de expansão direta padrão evitem esta zona, os sistemas de refrigeração de dióxido de carbono transcrítico (R-744) operam extensivamente nesta faixa superior, utilizando resfriadores de gás (*gas coolers*) para rejeitar calor em vez de serpentinas condensadoras tradicionais [9].

---

## 4. Plotando o Ciclo de Operação Real

Plotar medições de campo em um diagrama P-H expõe exatamente onde um sistema real se desvia de seus parâmetros teóricos de projeto. O ciclo operacional real desvia-se do ciclo ideal devido a quedas de pressão nas linhas de sucção e de líquido, ao superaquecimento do vapor na entrada do compressor e a ineficiências isentrópicas durante o processo físico de compressão. O procedimento exige cinco medições críticas de campo feitas simultaneamente em regime permanente: pressão do lado de alta, pressão do lado de baixa, temperatura de saída do condensador, temperatura de saída do evaporador e temperatura de entrada do compressor [2].

```
       Diagrama Pressão-Entalpia (P-H) Simplificado
  Pressão (P)
     ▲          Apex (Ponto Crítico)
     │            / \
     │           /   \         Linhas de Compressão (2 -> 3)
     │          /     \       /  
     │  ───────/───────\─────/─── Linha de Alta Pressão (Condensação)
     │  Líquido│ Mistura  \ Vapor / 
     │   Sub-  │ Bifásica  \Super-  Isentrópica (Ideal)
     │ resfriado         aquecido  \ ─── Actual (Real)
     │         │        │    \      \
     │  ───────\────────/─────\──────\─── Linha de Baixa Pressão (Evaporação)
     │          \      /       \      \
     │           \    /        (1) -> (2)
     └────────────\──/────────────────────────►
                                Entalpia (H)
```

### 4.1 O Processo de Evaporação ($4 \to 1$)
O refrigerante entra na serpentina do evaporador como uma mistura fria de líquido-vapor a baixa pressão, tendo acabado de passar pelo dispositivo de expansão [36]. O processo de evaporação é plotado como uma linha que se move para a direita ao longo da isobara de baixa pressão [31]. Em um ciclo ideal teórico, essa linha é perfeitamente horizontal. Na realidade, plota-se uma ligeira inclinação descendente para contabilizar matematicamente a queda de pressão induzida pelo atrito através dos tubos da serpentina do evaporador e da linha de sucção de retorno [38]. A linha eventualmente cruza a curva de vapor saturado e termina na região de vapor superaquecido na temperatura exata medida na entrada do compressor.

### 4.2 O Processo de Compressão ($1 \to 2$)
O processo teórico ideal de compressão é isentrópico (entropia constante), plotado seguindo as linhas curvas isentrópicas para cima, da pressão de sucção até a pressão de descarga [35]. Contudo, a compressão mecânica real nunca é perfeitamente eficiente. O atrito gera calor e os enrolamentos do motor transferem energia térmica diretamente para o gás refrigerante. Consequentemente, o caminho de compressão real diverge para a direita da curva de entropia constante, gerando entalpia excessiva. 

A **eficiência isentrópica ($\eta_{\text{is}}$)** do compressor pode ser calculada usando as entalpias específicas ($h$) extraídas diretamente do diagrama P-H plotado. A fórmula é expressa como [40]:

$$\eta_{\text{is}} = \frac{h_{\text{descarga\_isentrópica}} - h_{\text{sucção}}}{h_{\text{descarga\_real}} - h_{\text{sucção}}}$$

Uma curva de compressão excessivamente inclinada para a direita no diagrama prova uma severa ineficiência mecânica, superaquecimento do motor ou vazamento nas válvulas internas, desviando o gás quente de volta para a câmara de sucção [43].

### 4.3 O Processo de Condensação ($2 \to 3$)
O gás de descarga altamente superaquecido entra no condensador, representado por um movimento para a esquerda ao longo da isobara de alta pressão. O gás deve primeiro liberar seu calor sensível, resfriando-se até atingir a linha de vapor saturado no ponto de orvalho. Ele então cruza horizontalmente o interior do domo bifásico (condensação latente) até tocar a linha de líquido saturado no ponto de bolha [33]. Finalmente, o fluido continua sua trajetória para a esquerda, passando do limite do domo para entrar na região de líquido subresfriado, terminando exatamente na temperatura medida na linha de líquido [37].

### 4.4 O Processo de Expansão ($3 \to 4$)
A expansão através de um dispositivo de medição (válvula de expansão ou capilar) é fundamentalmente um processo isentálpico (entalpia total constante) [32]. Portanto, é plotada como uma linha perfeitamente vertical que cai da alta pressão na região de líquido subresfriado até a linha de baixa pressão de sucção [36]. Como a expansão é um processo de expansão rápida e violenta (*throttling*) que não realiza trabalho termodinâmico útil, a entalpia que entra na válvula é exatamente igual à entalpia que sai dela [38].

Ao calcular a distância horizontal dentro do domo bifásico ao longo da linha inferior de evaporação, o analista determina o **Efeito Líquido de Refrigeração (NRE - *Net Refrigeration Effect*)** em Btu/lb. Multiplicando essa diferença de entalpia pela taxa total de fluxo de massa do refrigerante, obtém-se a capacidade real e instantânea de refrigeração do sistema, uma métrica que não pode ser deduzida apenas com manômetros convencionais [2].

---

## 5. Assinaturas Diagnósticas de Manutenção no Diagrama P-H

Quando ocorrem falhas físicas, mecânicas ou ambientais no circuito de refrigeração, a forma geométrica do ciclo P-H plotado altera-se de maneiras altamente previsíveis. O reconhecimento dessas assinaturas termodinâmicas permite o isolamento rápido e matematicamente comprovado da causa raiz da falha.

```
       Distorções do Ciclo P-H sob Falhas Comuns
  Pressão (P)
     ▲             Apex
     │             / \       
     │            /   \   === Normal
     │          ╔═══════╗ --- Condensador Sujo / Obstruído (Ciclo sobe)
     │          ║       ║ ··· Evaporador Obstruído / Baixo Fluxo (Ciclo desce)
     │          ║       ║
     │   .. ..  ║       ║  
     │  :     : ╚═══════╝ 
     │  :.....:           
     └────────────────────────────────────────►
                                Entalpia (H)
```

### 5.1 Impairments in Heat Transfer: Condensadores e Evaporadores

* **Condensador Sujo ou Obstruído:** Uma serpentina do condensador suja, fluxo de ar externo restrito por falha no motor do ventilador ou a recirculação de ar quente de descarga prejudicam a capacidade do sistema de rejeitar calor para o ambiente. Um condensador comprometido não consegue rejeitar eficientemente o **Calor Total de Rejeição (THOR - *Total Heat of Rejection*)**, que consiste na soma do calor absorvido pelo evaporador e do calor de compressão adicionado pelo motor do compressor [2]. Para compensar o coeficiente reduzido de transferência de calor, as leis físicas da termodinâmica ditam que o sistema deve ampliar o diferencial de temperatura entre o refrigerante e o ar ambiente. Isso resulta em uma elevação severa da pressão de condensação [44]. No diagrama P-H, toda a linha horizontal superior do ciclo desloca-se para cima no eixo vertical da pressão. A taxa de compressão dispara e, como a curva de compressão segue as linhas divergentes de entropia para cima e para a direita, a temperatura final de descarga eleva-se de forma extrema [38]. Dependendo do dispositivo de expansão utilizado, o subresfriamento pode parecer falsamente normal ou ligeiramente alto à medida que o líquido se acumula na serpentina estrangulada [48].
* **Evaporador Sujo ou Baixo Fluxo de Ar:** Uma serpentina evaporadora suja, fluxo de ar interno restrito por um filtro de ar obstruído ou um motor do ventilador interno fraco/queimado impedem o refrigerante de absorver o calor necessário para ferver nas condições de projeto. No diagrama P-H, a linha horizontal inferior de evaporação desloca-se para baixo no eixo vertical da pressão, resultando em uma pressão de sucção anormalmente baixa. Como o refrigerante líquido não consegue evaporar totalmente nas primeiras passagens da serpentina, a temperatura de saturação despenca, caindo frequentemente abaixo do limite de $32^{\circ}\text{F}$ ($0^{\circ}\text{C}$), o que causa o congelamento da umidade atmosférica e seu acúmulo como gelo nas aletas da serpentina [49]. Como resultado da absorção térmica reduzida, o superaquecimento despenca, estendendo o final da linha de evaporação perigosamente perto da borda do domo de vapor, criando um risco crítico de retorno de líquido para o cárter do compressor [48].

### 5.2 Anomalias de Carga: Subcarga e Sobrecarga

* **Subcarga de Refrigerante:** Indica que o volume total de refrigerante é insuficiente para atender às demandas volumétricas internas do circuito [50]. A assinatura no P-H é muito distinta. O condensador fica desprovido de massa de fluido, reduzindo drasticamente o selo líquido necessário na base da serpentina. Isso faz com que o subresfriamento caia próximo de zero, o que significa que o ponto inicial do processo de expansão vertical desloca-se para a direita, aproximando-se do limite do domo de vapor. O evaporador também é privado de fluido; o pouco volume de líquido que atinge o dispositivo de expansão evapora quase imediatamente ao entrar na serpentina. A enorme área de superfície restante da serpentina passa a atuar puramente na absorção de calor sensível, enviando vapor altamente superaquecido de volta para o compressor [50]. No diagrama, a linha inferior estende-se para a direita, avançando profundamente na região de vapor superaquecido [6]. Devido à falta de massa, as pressões de alta e baixa caem abaixo dos parâmetros nominais [11].
* **Sobrecarga de Refrigerante:** Cria o problema oposto; o excesso de massa de fluido refrigerante inunda fisicamente os volumes internos dos trocadores de calor [6]. O líquido acumula-se profundamente nos tubos do condensador, reduzindo drasticamente sua área de superfície de condensação ativa. Essa inundação física atua termodinamicamente de forma idêntica a uma serpentina suja, elevando rapidamente a pressão de descarga [47]. O subresfriamento torna-se excessivamente alto, deslocando o topo da linha de expansão vertical profundamente para a esquerda na região de líquido subresfriado. Consequentemente, o dispositivo de expansão é forçado a superalimentar o evaporador com líquido. Como a área de superfície do evaporador é sobrecarregada, o refrigerante quase não tem tempo de absorver calor latente antes de sair da serpentina, deixando o superaquecimento do vapor próximo de zero [48]. Essa condição é perigosa, pois garante termodinamicamente a ocorrência de golpe de líquido se não for corrigida imediatamente [50].

### 5.3 O Impacto de Gases Não Condensáveis e a Lei de Dalton

Ar, nitrogênio ou outros gases não condensáveis (GNCs - *NCGs*) introduzidos no sistema devido a más práticas de vácuo, mangueiras danificadas ou desempenho inadequado da bomba de vácuo permanecem no estado gasoso durante todo o ciclo de refrigeração [53]. Como não se condensam nas pressões normais de operação, eles são varridos pela linha de descarga e acumulam-se nas passagens superiores do condensador ou no topo do receptor de líquido [53].

A assinatura termodinâmica dos gases não condensáveis é governada estritamente pela **Lei de Dalton das Pressões Parciais**. Essa lei dos gases dita que a pressão total de uma mistura gasosa é matematicamente igual à soma das pressões parciais de seus componentes individuais [53]:

$$P_{\text{total}} = P_{\text{refrigerante}} + P_{\text{não-condensáveis}}$$

Consequentemente, a pressão total medida no manômetro de alta consiste na pressão real de saturação do refrigerante mais a pressão parcial do nitrogênio ou ar aprisionado. No diagrama P-H, a linha de alta pressão é elevada artificialmente muito além da pressão de saturação ditada pela temperatura ambiente, simulando uma sobrecarga extrema ou um condensador muito sujo [53]. No entanto, diferentemente de uma sobrecarga, a presença de gases não condensáveis é frequentemente acompanhada por agulhas de manômetros de alta oscilando de forma rápida e errática, à medida que bolsões imprevisíveis de gás não condensável passam violentamente pelas válvulas de descarga do compressor [28].

### 5.4 Restrições Mecânicas de Fluxo e Derivação Interna (Bypass)

* **Restrição na Linha de Líquido:** Uma obstrução na linha de líquido, frequentemente causada por um filtro secador severamente entupido, uma tubulação de cobre amassada ou detritos na tela de entrada da válvula de expansão, cria um ponto de expansão indesejado no lado de alta do sistema [50]. A assinatura no diagrama P-H revela uma queda prematura de pressão vertical ocorrendo muito antes de o fluido atingir o dispositivo de expansão primário [57]. Como essa queda de pressão ocorre enquanto o fluido está no estado de líquido subresfriado, parte do líquido evapora prematuramente (*flash gas*). Essa evaporação absorve calor latente do fluido circundante, gerando uma queda de temperatura sensível e mensurável através do componente restrito [50]. O dispositivo de expansão primário é privado de líquido, resultando em alto superaquecimento e baixa pressão de sucção, enquanto o líquido retido atrás da restrição no condensador causa alto subresfriamento [29].
* **Oscilação da Válvula de Expansão (*TXV Hunting*):** Se o bulbo sensor da TXV perder o contato térmico com a linha de sucção ou sua mola mecânica interna degradar, o equilíbrio mecânico proporcional-integral-derivativo (PID) falha. A assinatura P-H mostra um sistema que nunca atinge o regime permanente. No diagrama, o ponto de superaquecimento e a linha horizontal de pressão de sucção oscilam continuamente para trás e para a frente. A válvula alimenta o evaporador em excesso (reduzindo o superaquecimento), percebe o desvio e fecha excessivamente (disparando o superaquecimento), um ciclo destrutivo conhecido como *hunting* [59].
* **Falha nas Válvulas do Compressor:** Representa uma perda catastrófica da integridade mecânica. Ocorre quando palhetas de sucção ou descarga danificadas, ou espirais de scroll desgastadas, permitem que o gás de descarga de alta pressão retorne continuamente para a câmara de sucção de baixa pressão durante o curso de admissão [51]. O compressor perde completamente sua capacidade de bombeamento volumétrico. A linha de pressão de sucção eleva-se de forma anormal no diagrama P-H, e a linha de descarga cai anormalmente; as pressões dinâmicas tentam constantemente equalizar enquanto o motor está rodando [15]. O caminho real de compressão desvia-se drasticamente para a direita, adentrando a zona de vapor superaquecido devido à geração extrema de entropia e ao acúmulo localizado de calor [57].
* **Bypass na Válvula Reversora (Bomba de Calor):** Um cenário de bypass interno semelhante ocorre em aplicações de bomba de calor se o slide interno de teflon da válvula reversora se degradar ou apresentar vazamento. O gás de descarga quente e de alta pressão mistura-se diretamente com o gás de sucção frio e de baixa pressão que retorna ao compressor [48]. A assinatura P-H revela que a temperatura do gás de sucção que entra no compressor é significativamente elevada. Uma medição de diferencial físico de temperatura superior a $3^{\circ}\text{F}$ ($1,7^{\circ}\text{C}$) nas tubulações de sucção antes e depois da válvula reversora confirma o vazamento interno [65]. Esse superaquecimento artificialmente alto reduz drasticamente a densidade do gás de sucção, reduzindo o fluxo de massa e destruindo a capacidade total de aquecimento e resfriamento do sistema [66].

---

## 6. Matriz de Diagnóstico Cruzado de Superaquecimento e Subresfriamento

Embora plotar todo o ciclo termodinâmico em um diagrama P-H forneça uma visão abrangente de engenharia, os técnicos de campo frequentemente utilizam uma versão otimizada da análise termodinâmica conhecida como **matriz de diagnóstico de quatro quadrantes**. 

Ao medir apenas dois valores absolutos — o **Superaquecimento (SH)** do sistema (representando o evaporador) e o **Subresfriamento (SC)** do sistema (representando o condensador) — e categorizá-los como Normal, Alto ou Baixo em relação às especificações do fabricante, o mecanismo fundamental da falha pode ser rapidamente isolado a partir de um amplo campo de possibilidades [67].

```
                Matriz Diagnóstica de Quatro Quadrantes
                      Superaquecimento (SH)
                            ▲
                            │
            Restrição na    │    Subcarga de
          Linha de Líquido  │    Refrigerante
          (High SH / High SC)│  (High SH / Low SC)
                            │
    Subresfriamento ────────┼────────► Subresfriamento
         (SC) Alto          │          (SC) Baixo
                            │
            Sobrecarga de   │   Bypass Interno /
            Refrigerante    │   Falha na Expansão
          (Low SH / High SC) │  (Low SH / Low SC)
                            │
                            ▼
                      Superaquecimento (SH)
```

As quatro combinações básicas fornecem diretrizes claras para a intervenção em campo:

### 6.1 Superaquecimento Alto + Subresfriamento Baixo: Subcarga de Refrigerante
Representa o padrão de diagnóstico mais comum encontrado em campo [6]. A falta de massa física de refrigerante no circuito impede que o condensador acumule líquido suficiente em sua base para estabelecer as metas de subresfriamento projetadas [50]. Ao mesmo tempo, o evaporador é privado de fluido; a pequena quantidade de líquido evapora instantaneamente após passar pelo dispositivo de expansão, absorvendo calor sensível ao longo de toda a área restante da serpentina e retornando um vapor altamente aquecido e de baixa densidade para o compressor [50]. 

* **Diretriz de Manutenção:** O diagnóstico exige uma busca eletrônica rigorosa por vazamentos, uma vez que sistemas herméticos fechados não consomem refrigerante sob condições normais de operação [6]. A simples recarga sem sanar o vazamento é uma prática incorreta.

### 6.2 Superaquecimento Baixo + Subresfriamento Alto: Sobrecarga de Refrigerante
O excesso de massa de refrigerante preenche os tubos do condensador com líquido denso, elevando a pressão de descarga e empurrando o subresfriamento para valores acima das metas recomendadas [50]. A elevada pressão do lado de alta força o dispositivo de expansão a superalimentar o evaporador com líquido. Como o evaporador fica inundado, o refrigerante não consegue absorver calor latente suficiente antes de sair da serpentina, reduzindo o superaquecimento a valores próximos de zero [48]. 

* **Diretriz de Manutenção:** Esta condição é crítica e exige o recolhimento imediato do excesso de refrigerante para evitar que gotículas de líquido entrem nos cilindros do compressor, causando quebra mecânica imediata [50].

### 6.3 Superaquecimento Alto + Subresfriamento Alto: Restrição na Linha de Líquido
Esta combinação isola de forma definitiva um problema mecânico de obstrução de fluxo, diferenciando-o conceitualmente de problemas simples de carga [15]. Uma restrição física, como um filtro secador obstruído, uma dobra na tubulação de cobre ou uma TXV travada parcialmente fechada, aprisiona a maior parte da massa de refrigerante no condensador (lado de alta), elevando o subresfriamento [48]. O evaporador a jusante fica desprovido de fluxo, disparando o superaquecimento [50]. 

* **Diretriz de Manutenção:** O técnico deve confirmar este diagnóstico procurando por uma queda localizada de temperatura através dos componentes da linha de líquido usando um termopares de contato ou termômetro digital de precisão [50].

### 6.4 Superaquecimento Baixo + Subresfriamento Baixo: Bypass Interno ou Falha Total de Expansão
Esta assinatura, embora menos frequente, aponta para uma falha severa na divisão de pressões do sistema [50]. Ocorre quando o compressor apresenta falha interna em suas válvulas ou scrolls e não consegue estabelecer uma diferença de pressão funcional, ou quando a TXV está travada totalmente aberta, injetando líquido quente no evaporador em uma vazão tão alta que o condensador não consegue subresfriá-lo e o evaporador não consegue superaquecê-lo antes de retornar para a sucção [50]. Uma válvula reversora de bomba de calor vazando internamente produz exatamente os mesmos sintomas [48].

---

## 7. Diagnósticos em Sistemas Inverter: Compressores de Velocidade Variável e EEVs

O paradigma tradicional de diagnósticos em sistemas de AVAC é fundamentalmente alterado pela integração de compressores controlados por inversores de frequência (VFD) e Válvulas de Expansão Eletrônicas (EEVs). Enquanto os sistemas monofásicos tradicionais operam com um deslocamento volumétrico fixo, dependendo da carga térmica ambiental para ditar naturalmente as variações de pressão, os sistemas inverter são máquinas ativas e dinâmicas que mascaram ativamente as falhas termodinâmicas subjacentes.

Em um sistema inverter, a velocidade de rotação do compressor modula dinamicamente (geralmente entre 30% e 120% da sua capacidade nominal de projeto) com base na carga térmica real medida pelos sensores de temperatura internos [6]. Simultaneamente, a EEV ajusta a posição do seu motor de passo por meio de um algoritmo PID para manter uma meta de superaquecimento rígida e pré-programada [49].

Como a EEV se ajusta contínua e dinamicamente às mudanças na taxa de fluxo de massa do compressor, **analisar o superaquecimento isoladamente sob condições de carga parcial é inútil** [49]. Se um sistema inverter estiver com carga baixa de refrigerante (subcarga leve), a EEV simplesmente abrirá mais para compensar, mantendo o superaquecimento exatamente no alvo de projeto da fábrica, enquanto sacrifica silenciosamente o subresfriamento e reduz o resfriamento do próprio motor do compressor [49]. Inversamente, sob sobrecarga moderada, a EEV fechará para restringir o fluxo e evitar o retorno de líquido [49]. 

Essa modulação ativa faz com que sistemas com carga incorreta apresentem parâmetros de baixa pressão aparentemente perfeitos em regime parcial, vindo a falhar apenas quando exigidos em condições de pico de carga térmica sob temperaturas ambientes extremas.

Para extrair dados termodinâmicos úteis em campo, essas variáveis ativas devem ser forçadas a um estado estático. O diagnóstico em sistemas inverter exige obrigatoriamente a ativação do **"Modo de Carga" (*Charge Mode*)**, **"Modo de Teste" (*Test Mode*)** ou **"Modo de Verificação de Sistema"** por meio da interface de configuração do termostato proprietário ou chaves seletores (*dip switches*) na placa de controle da unidade externa [71]. 

A ativação desse modo de teste força a lógica de controle a travar o compressor em uma frequência estável (geralmente a 100% de sua capacidade nominal) e fixa a EEV em uma posição de passos predeterminada ou força um alvo fixo sem modulação do fluxo de massa [75]. Somente quando o sistema está estabilizado dessa maneira é que a análise clássica do diagrama P-H e a matriz SH/SC podem ser aplicadas de forma confiável [72]. Leituras feitas enquanto o sistema está modulando a frequência ou ajustando a abertura da válvula são matematicamente inválidas e induzem a erros de diagnóstico severos.

---

## 8. Procedimentos de Medição e Instrumentação Prática de Campo

A precisão analítica do diagnóstico termodinâmico avançado está estritamente vinculada à qualidade das medições de campo. Em equipamentos modernos de alta eficiência, um desvio de apenas $2^{\circ}\text{F}$ a $3^{\circ}\text{F}$ ($1,1^{\circ}\text{C}$ a $1,7^{\circ}\text{C}$) nas leituras de temperatura pode distorcer drasticamente os cálculos de superaquecimento e subresfriamento, distanciando a avaliação da carga real do sistema. Esse pequeno erro de medição pode resultar em uma redução de até 15% na eficiência energética geral do sistema e aumentar o risco de falha do compressor em mais de 10% [5].

A transição dos manômetros analógicos mecânicos tradicionais (que dependem de tubos de Bourdon flexíveis) para manifolds digitais de alta precisão é o upgrade de instrumentação mais crítico na manutenção moderna [78]. 

Os manifolds digitais modernos oferecem vantagens significativas: os transdutores de pressão eletrônicos fornecem leituras com resolução centesimal e eliminam o erro de paralaxe inerente à leitura visual de ponteiros analógicos [78]. Mais importante, os manifolds digitais incorporam bancos de dados de pressão-temperatura de alta precisão (padrão NIST) para dezenas de refrigerantes modernos, como o R-32, R-410A e R-454B [79]. 

Para misturas zeotrópicas com deslizamento de temperatura, o microprocessador do manifold separa automaticamente as curvas de saturação dos pontos de bolha e de orvalho. Ele calcula continuamente o superaquecimento estritamente com base no ponto de orvalho e o subresfriamento com base no ponto de bolha em tempo real, eliminando os erros manuais cometidos por técnicos ao cruzar dados em tabelas de papel P-T [18].

A tabela a seguir resume as principais diferenças operacionais entre os manifolds:

| Característica / Recurso | Manômetro Analógico Convencional | Manômetro (Manifold) Digital Moderno |
| :--- | :--- | :--- |
| **Mecanismo de Medição** | Tubo de Bourdon Mecânico [78] | Transdutores de Pressão Digitais [78] |
| **Temperatura de Saturação** | Requer consulta manual em tabelas P-T de papel [18] | Consulta automática e contínua em banco de dados NIST [79] |
| **Tratamento de Misturas Zeotrópicas** | Alto risco de confundir ou ignorar pontos de bolha e orvalho | Separação automática dos pontos de bolha e orvalho [18] |
| **Cálculo de SH / SC** | Requer medição separada e cálculo matemático manual | Cálculo automático e contínuo exibido na tela [78] |
| **Conectividade e Log de Dados** | Inexistente | Conectividade Bluetooth, geração de relatórios e pareamento de sondas |
| **Precisão e Resolução** | Limitada, sujeita a erro de paralaxe e calibração constante | Alta resolução digital, calibração via software com alta precisão [78] |

Para plotar de forma confiável os pontos de extremidade no diagrama P-H, as leituras de temperatura devem capturar exatamente a parede externa da tubulação de cobre, mantendo-se isoladas do ar ambiente ao redor [52]. As sondas de temperatura do tipo pinça (*pipe clamps*) ou termistores de contato devem ser firmemente fixados em seções de cobre limpas e livres de oxidação. 

Eles devem ser protegidos de correntes de ar ambiente, luz solar direta ou respingos de água durante o processo de medição [83]. Os termopares convencionais sofrem deriva térmica lenta devido aos ciclos térmicos contínuos e à degradação ambiental. Recomenda-se a calibração anual desses sensores de acordo com os padrões ISO/IEC 17025 para garantir a precisão exigida no diagnóstico de sistemas inverter [5].

As leis físicas da termodinâmica exigem tempo para que a transferência de calor atinja o equilíbrio térmico através da massa metálica das serpentinas e dos volumes variáveis de refrigerante. Após a partida inicial do sistema, ou após qualquer ajuste na carga de refrigerante (adição ou recolhimento), o técnico deve aguardar um **período mínimo de estabilização** antes de registrar os dados finais [83]. 

Pesquisas mostram que, embora temperaturas como o superaquecimento na sucção e o subresfriamento do líquido pareçam estáveis após 4 a 5 minutos de funcionamento, variáveis complexas como a temperatura de descarga do compressor e a dinâmica do fluxo de massa no lado de alta exigem de **10 a 15 minutos de operação contínua** e ininterrupta para atingir o verdadeiro equilíbrio de regime permanente [72]. Medições feitas de forma precoce resultarão em dados inválidos que não refletem a operação sustentada do sistema, induzindo a diagnósticos errôneos.

---

## 9. Estudos de Caso Práticos de Diagnóstico Termodinâmico

Os exemplos de campo a seguir demonstram o raciocínio lógico passo a passo exigido para diagnosticar falhas com base nas relações de pressão e temperatura.

### Caso 1: Sistema Split R-454B em Modo de Resfriamento
Um técnico é acionado para avaliar um sistema split de expansão direta de 3 TR operando com fluido refrigerante R-454B, equipado com válvula de expansão termostática (TXV) [16]. O equipamento está operando continuamente, mas não atinge a temperatura ajustada no termostato do ambiente. O técnico conecta o manifold digital, instala pinças de temperatura devidamente isoladas e aguarda 15 minutos de operação estável.

* **Medições de Campo Registradas:**
  * Pressão de Sucção: $95\text{ psig}$
  * Pressão de Descarga: $430\text{ psig}$
  * Temperatura da Linha de Sucção: $65^{\circ}\text{F}$ ($18,3^{\circ}\text{C}$)
  * Temperatura da Linha de Líquido: $90^{\circ}\text{F}$ ($32,2^{\circ}\text{C}$)

* **Análise Termodinâmica:**
  1. O R-454B é uma mistura zeotrópica com deslizamento de temperatura [15]. A análise do lado de baixa (evaporador) deve utilizar a tabela de saturação baseando-se no **Ponto de Orvalho (*Dew Point*)** [24]. A pressão de sucção de $95\text{ psig}$ corresponde a um ponto de orvalho de saturação de vapor de aproximadamente $33^{\circ}\text{F}$ ($-0,6^{\circ}\text{C}$) [24].
  2. O **Superaquecimento (SH)** é calculado subtraindo a temperatura do ponto de orvalho ($33^{\circ}\text{F}$) da temperatura real medida na linha de sucção ($65^{\circ}\text{F}$):
     $$\text{SH} = 65^{\circ}\text{F} - 33^{\circ}\text{F} = 32^{\circ}\text{F}\text{ (Aproximadamente } 17,8^{\circ}\text{C de Diferencial)}$$
     Este valor de SH está excessivamente elevado, considerando que a meta normal para uma TXV gira em torno de $10^{\circ}\text{F}$ a $15^{\circ}\text{F}$ ($5,6^{\circ}\text{C}$ a $8,3^{\circ}\text{C}$) [16].
  3. A análise do lado de alta (condensador) deve utilizar a tabela de saturação baseando-se no **Ponto de Bolha (*Bubble Point*)** [24]. A pressão de descarga de $430\text{ psig}$ corresponde a um ponto de bolha de saturação de líquido de aproximadamente $126^{\circ}\text{F}$ ($52,2^{\circ}\text{C}$) [24].
  4. O **Subresfriamento (SC)** é calculado subtraindo a temperatura medida na linha de líquido ($90^{\circ}\text{F}$) do ponto de bolha ($126^{\circ}\text{F}$):
     $$\text{SC} = 126^{\circ}\text{F} - 90^{\circ}\text{F} = 36^{\circ}\text{F}\text{ (Aproximadamente } 20^{\circ}\text{C de Diferencial)}$$
     Este valor de SC está extremamente alto, já que a meta de projeto típica é de $8^{\circ}\text{F}$ a $12^{\circ}\text{F}$ ($4,4^{\circ}\text{C}$ a $6,7^{\circ}\text{C}$) [16].

* **Conclusão da Matriz Diagnóstica:**
  * O sistema apresenta simultaneamente **Superaquecimento Alto** ($32^{\circ}\text{F}$) e **Subresfriamento Alto** ($36^{\circ}\text{F}$). De acordo com a matriz lógica, esta combinação indica uma **Restrição na Linha de Líquido** [15]. O entupimento (provavelmente no filtro secador devido à presença de carepa interna de brasagem sem nitrogênio) está restringindo o fluxo de refrigerante, acumulando líquido no condensador (elevando o subresfriamento) e privando o evaporador de fluido (elevando o superaquecimento) [50].

---

### Caso 2: Unidade Comercial do Tipo Rooftop com R-410A
Um técnico analisa uma unidade de climatização do tipo rooftop de 5 TR operando com R-410A e equipada com compressor scroll de velocidade fixa. O cliente relata que o ar soprado pelos difusores está morno, mesmo com o compressor operando continuamente.

* **Medições de Campo Registradas:**
  * Pressão de Sucção: $173\text{ psig}$
  * Pressão de Descarga: $238\text{ psig}$
  * Temperatura da Linha de Sucção: $68^{\circ}\text{F}$ ($20^{\circ}\text{C}$)
  * Corrente Elétrica do Compressor: 40% abaixo da Corrente de Carga Nominal (RLA)

* **Análise Termodinâmica:**
  1. A pressão de sucção de $173\text{ psig}$ equivale a uma temperatura de saturação de aproximadamente $60^{\circ}\text{F}$ ($15,6^{\circ}\text{C}$) no evaporador [11]. Uma temperatura de evaporação de $60^{\circ}\text{F}$ é anormalmente alta para conforto térmico, onde a serpentina deve operar próxima a $40^{\circ}\text{F}$ ($4,4^{\circ}\text{C}$ ou $118\text{ psig}$) [11].
  2. A pressão de descarga de $238\text{ psig}$ equivale a uma temperatura de saturação de condensação de apenas $80^{\circ}\text{F}$ ($26,7^{\circ}\text{C}$) [11]. Esta temperatura de condensação é impossivelmente baixa se o ar externo estiver acima de $85^{\circ}\text{F}$ ($29,4^{\circ}\text{C}$) [11].
  3. A taxa de compressão ($P_{\text{descarga\_absoluta}} / P_{\text{sucção\_absoluta}}$) é extremamente baixa:
     $$\text{Razão de Compressão} = \frac{238 + 14,7}{173 + 14,7} = \frac{252,7}{187,7} = 1,35$$
     A proximidade entre a pressão de sucção elevada e a pressão de descarga reduzida indica que o compressor perdeu a capacidade de estabelecer uma diferença de pressão funcional entre os lados de alta e baixa do circuito [11]. 

* **Conclusão da Matriz Diagnóstica:**
  * A baixa taxa de compressão associada a um consumo de corrente elétrica 40% abaixo do RLA nominal (provando que o motor elétrico está girando livremente, sem realizar trabalho de compressão física) confirma uma **Falha Mecânica Interna no Compressor** (válvulas de palheta quebradas ou espirais do scroll danificadas) [15]. O gás de descarga está retornando internamente para a câmara de sucção [51]. O compressor deve ser substituído.

---

### Caso 3: Sistema de Refrigeração Comercial de Baixa Temperatura com R-404A
Um técnico está solucionando problemas em uma câmara fria de congelados (walk-in freezer) operando com fluido R-404A. O pressostato de alta pressão da unidade condensadora externa está desarmando frequentemente em dias quentes.

* **Medições de Campo Registradas:**
  * Pressão de Descarga: $450\text{ psig}$
  * Temperatura da Linha de Líquido: $95^{\circ}\text{F}$ ($35^{\circ}\text{C}$)
  * Temperatura do Ar Externo (Ambiente): $80^{\circ}\text{F}$ ($26,7^{\circ}\text{C}$)

* **Análise Termodinâmica:**
  1. Na pressão medida de $450\text{ psig}$, o R-404A possui uma temperatura de saturação de condensação de aproximadamente $130^{\circ}\text{F}$ ($54,4^{\circ}\text{C}$) [13].
  2. O **Subresfriamento (SC)** é calculado subtraindo a temperatura medida na linha de líquido ($95^{\circ}\text{F}$) da saturação de condensação ($130^{\circ}\text{F}$):
     $$\text{SC} = 130^{\circ}\text{F} - 95^{\circ}\text{F} = 35^{\circ}\text{F}\text{ (Aproximadamente } 19,4^{\circ}\text{C de Diferencial)}$$
  3. O diferencial de temperatura entre a condensação do fluido e o ar externo (conhecido como *condenser split*) é de $50^{\circ}\text{F}$ ($130^{\circ}\text{F} - 80^{\circ}\text{F}$), valor muito superior ao diferencial normal de projeto de $15^{\circ}\text{F}$ a $20^{\circ}\text{F}$ ($8,3^{\circ}\text{C}$ a $11,1^{\circ}\text{C}$) para condensadores resfriados a ar.

* **Diferenciação Diagnóstica:**
  * O técnico deve diferenciar entre duas falhas que elevam drasticamente a pressão de alta: **Sobrecarga de refrigerante** ou a **presença de gases não condensáveis (GNCs)**. 
  * Se o problema fosse apenas a contaminação por ar/nitrogênio (GNCs), a Lei de Dalton indicaria que a leitura de $450\text{ psig}$ é inflada pela pressão do ar preso. Contudo, como o ar não se condensa, a temperatura real da linha de líquido permaneceria próxima à temperatura de condensação verdadeira do refrigerante puro, resultando em um cálculo de subresfriamento falsamente alto, mas normalmente acompanhado por oscilações e batidas violentas dos ponteiros do manômetro devido à passagem das bolhas de ar pelas válvulas de descarga do compressor [28].
  * Como a leitura dos ponteiros do manômetro está completamente estável e o subresfriamento medido de $35^{\circ}\text{F}$ é real e excessivo (indicando acúmulo de líquido resfriado no condensador), o diagnóstico aponta para uma **Sobrecarga Grave de Carga de Refrigerante** [6].

* **Diretriz de Manutenção:** O técnico deve recolher o excesso de fluido R-404A usando uma recolhedora de refrigerante até que os níveis de subresfriamento retornem às faixas recomendadas pelo fabricante, normalizando a pressão de condensação [6].

---

## Referências Citadas

1. **Pressure-Enthalpy Diagrams: Saturation Subcooling AND Superheat** | PDF - Scribd, acessado em junho 13, 2026, [Scribd Document](https://www.scribd.com/document/46336659/HVAC-Ch09).
2. **Pressure Enthalpy Without Tears w/ Eugene Silberstein** - YouTube, acessado em junho 13, 2026, [YouTube Video](https://www.youtube.com/watch?v=JgwaPyjMzk4).
3. **Simplified Guide To Superheat and Subcool** : r/HVAC - Reddit, acessado em junho 13, 2026, [Reddit Link](https://www.reddit.com/r/HVAC/comments/1hgd7la/simplified_guide_to_superheat_and_subcool/).
4. **What Do Superheat And Subcooling Mean In HVAC?**, acessado em junho 13, 2026, [ETI Campus Guide](https://eticampus.edu/hvacr-program/hvac-training/what-do-superheat-and-subcooling-mean-in-hvac/).
5. **Superheat & Subcooling Calibration: Precision Thermal Management**, acessado em junho 13, 2026, [Techmaster US](https://techmaster.us/superheat-subcooling-calibration-precision-thermal-management/).
6. **HVAC Superheat & Subcooling: Pro Diagnostic Guide** - Ferguson, acessado em junho 13, 2026, [Ferguson Trade Talk](https://www.ferguson.com/content/ideas-and-learning-center/trade-talk/hvac-superheat-subcooling/).
7. **Refrigerant Transition Update: The Impact of Choice on Design Sustainability** - Trane, acessado em junho 13, 2026, [Trane Technical PDF](https://www.trane.com/content/dam/Trane/Commercial/north-america/about-us/newsroom/events/2023-engineer-summit/2023-EngSummit-Refrigerants-Update-FINAL.pdf).
8. **Refrigerant P-T Chart Guide** - ToolGrit, acessado em junho 13, 2026, [ToolGrit Guide](https://www.toolgrit.com/guides/refrigerant-pt-guide).
9. **R-407A Pros, Cons & Comparisons to Other Refrigerants** | The Super Blog, acessado em junho 13, 2026, [Super Radiator Coils](https://www.superradiatorcoils.com/blog/r-407a-pros-cons-comparisons-r-404a-r-22).
10. **R-32 REFRIGERANT: GET THE FACTS**, acessado em junho 13, 2026, [Goodman Manufacturing PDF](https://apps.goodmanmfg.com/brochures/files/68755da8f3a7bCB-R32-GETFACTS_06-25_PROOF1.pdf).
11. **R-410A Pressure Chart for HVAC** - Royal Refrigerants, acessado em junho 13, 2026, [Royal Refrigerants](https://royalrefrigerants.com/blogs/news/r-410a-pressure-chart-for-hvac).
12. **The Ultimate Guide to the R404 Pressure-Temperature Chart** - American Mortuary Coolers, acessado em junho 13, 2026, [American Mortuary Coolers](https://www.mymortuarycooler.com/blogs/news/the-ultimate-guide-to-the-r404-pressure-temperature-chart).
13. **R-404A Pressure Temperature Chart**, acessado em junho 13, 2026, [Hudson Technologies PDF](https://www.hudsontech.com/pdfs/pt-charts/R-404A-Pressure-Temperature-Chart.pdf).
14. **R-454B-Pressure-Temperature-Chart.pdf**, acessado em junho 13, 2026, [Hudson Technologies PT PDF](https://www.hudsontech.com/pdfs/pt-charts/R-454B-Pressure-Temperature-Chart.pdf).
15. **How to Read a Refrigerant Pressure Chart: A2L, HFC & HFO Subcool/Superheat Guide**, acessado em junho 13, 2026, [Oxmaint Guide](https://oxmaint.com/industries/hvac/how-to-read-refrigerant-pressure-chart-a2l-hfc-hfo-subcool-superheat).
16. **R-454B vs R-410A Pressures: A Side-by-Side PT Chart Comparison** - AC Direct, acessado em junho 13, 2026, [AC Direct Blog](https://www.acdirect.com/blog/r454b-vs-r410a-pressures/).
17. **R-454B Cold Weather Charging: Why Subcooling Fails Below 55F** - HVAC Know It All, acessado em junho 13, 2026, [HVAC Know It All](https://hvacknowitall.com/blog/r-454b-cold-weather-charging-why-subcooling-fails-below-55f).
18. **Glide, Dew Point, Bubble Point, PT Charts and the Refrigerant Slider App** - YouTube, acessado em junho 13, 2026, [YouTube Video](https://www.youtube.com/watch?v=4B11Jkk1W-8).
19. **How to read a pressure temperature chart for super-heat and sub-cooling calculations**, acessado em junho 13, 2026, [Schneider Electric FAQ](https://www.se.com/be/nl/faqs/FA168444/).
20. **Technical data sheet R-454B** | Gas Servei, acessado em junho 13, 2026, [Gas Servei PDF](https://gas-servei.com/wp-content/uploads/2024/09/Technical-data-sheet-R-454B-Gas-Servei-2023.pdf).
21. **Bubcool and Dewperheat (Bubble and Dew Point explained)** - HVAC School, acessado em junho 13, 2026, [HVAC School Video](http://www.hvacrschool.com/videos/bubcool-and-dewperheat-bubble-and-dew-point-explained/).
22. **The Definitive Guide to Temperature Glide, Part 2** | ACHR News, acessado em junho 13, 2026, [ACHR News Article](https://www.achrnews.com/articles/147494-the-definitive-guide-to-temperature-glide-part-2).
23. **How measureQuick Calculates Superheat & Subcooling**, acessado em junho 13, 2026, [measureQuick Support](https://support.measurequick.com/portal/en/kb/articles/how-measurequick-calculates-superheat-subcooling).
24. **Pressure Temperature Chart** - Arkema Forane, acessado em junho 13, 2026, [Arkema Regular PT Chart](https://forane.arkema.com/files/live/sites/shared_arkema/files/downloads/fluorochemicals/Forane%20Ref%20PT%20Regular%20Chart%20EN).
25. **The Complete Guide to 404A Pressure-Temp Charts** - American Mortuary Coolers, acessado em junho 13, 2026, [American Mortuary Coolers Guide](https://www.mymortuarycooler.com/blogs/news/the-complete-guide-to-404a-press-ure-temp-charts-1).
26. **R-134a Temperature - Pressure Chart** - Carrier, acessado em junho 13, 2026, [Carrier Tool](https://www.transcentral.carrier.com/CPGTechPubs/toolbox/temp-pressure-chart_r134a.html).
27. **Forane 134a Pressure Temperature Chart**, acessado em junho 13, 2026, [Arkema Forane PDF](https://forane.arkema.com/files/live/sites/shared_arkema/files/downloads/products/fluorochemicals/forane-134a-pressure-temperature-chart.pdf).
28. **Engineering Terminology** - Intech Bearing Inc., acessado em junho 13, 2026, [Intech Bearing Terms](https://intechbearing.com/pages/engineering-terms).
29. **MOLLIER Diagrams in Refrigeration and airconditioning technology** | PPTX - Slideshare, acessado em junho 13, 2026, [Slideshare Presentation](https://www.slideshare.net/slideshow/mollier-diagrams-in-refrigeration-and-airconditioning-technolology/271480924).
30. **Thermodynamics Basics: Gas Dynamics, Psychrometric Analysis, Refrigeration Cycle and HVAC Systems** - CEDengineering.com, acessado em junho 13, 2026, [CEDengineering PDF](https://www.cedengineering.com/userfiles/M08-006%20-%20Thermodynamics%20Basics%20-%20Gas%20Dynamics,%20Psychrometric%20Analysis,%20Refrigeration%20Cycle%20and%20HVAC%20Systems%20-%20US.pdf).
31. **How to draw a refrigeration cycle on a ph diagram (Question)** - JSRAE, acessado em junho 13, 2026, [JSRAE Page](https://www.jsrae.or.jp/jsrae/stady/Eng%20saikuru.htm).
32. **The Pressure-Enthalpy Diagram | Part 1: Theory** - YouTube, acessado em junho 13, 2026, [YouTube Video](https://www.youtube.com/watch?v=qDY-NIyXMzo).
33. **Pressure / Enthalpy Diagram Example** - HVAC School, acessado em junho 13, 2026, [HVAC School Article](http://www.hvacrschool.com/pressure-enthalpy-diagram-example/).
34. **Pressure – enthalpy diagram for R744, R404A and R290 refrigerants** - ResearchGate, acessado em junho 13, 2026, [ResearchGate Figure](https://www.researchgate.net/figure/Pressure-enthalpy-diagram-for-R744-R404A-and-R290-refrigerants_fig2_237902675).
35. **Pressure Enthalpy Without Tears w/ Eugene Silberstein** - HVAC School, acessado em junho 13, 2026, [HVAC School Video](http://www.hvacrschool.com/videos/pressure-enthalpy-without-tears-w-eugene-silberstein/).
36. **Pressure Enthalpy Diagram** - Engineering Pro Guides, acessado em junho 13, 2026, [Engineering Pro Guides](https://www.engproguides.com/pressure-enthalpy-diagram.html).
37. **How to draw actual operating state on P-h Chart** - University of Mustansiriyah, acessado em junho 13, 2026, [Lecture PDF](https://uomus.edu.iq/img/lectures21/MUCLecture_2022_81813315.pdf).
38. **Vapor Compression Cycle: Diagram, COP & Examples** - Turn2engineering, acessado em junho 13, 2026, [Turn2engineering Guide](https://turn2engineering.com/mechanical-engineering/thermodynamics/vapor-compression-cycle).
39. **Case – 1 The Basics of Refrigeration Cycle PH Diagram Analysis & Refrigerant Flow Diagram** | TS Wan's blog, acessado em junho 13, 2026, [TS Wan's Technical Blog](https://tswanblog.com/wp-content/uploads/2013/03/case-1-the-basics-of-refrigeration-cycle-p-h-diagram-analysis.pdf).
40. **Experimental Evaluation of a Miniature Rotary Compressor for Application in Electronics Cooling** - Purdue e-Pubs, acessado em junho 13, 2026, [Purdue Document](https://docs.lib.purdue.edu/cgi/viewcontent.cgi?article=2928&context=icec).
41. **Identification of Key Parameters and Construction of Empirical Formulas for Isentropic and Volumetric Efficiency of High-Temperature Heat Pumps Based on XGBoost-MLR Algorithm** - MDPI, acessado em junho 13, 2026, [MDPI Article](https://www.mdpi.com/1996-1073/18/16/4454).
42. **Compressor Calculations: Rigorous Using Equation of State vs Shortcut Method**, acessado em junho 13, 2026, [John M. Campbell Tip](http://www.jmcampbell.com/tip-of-the-month/2011/11/compressor-calculations-rigorous-using-equation-of-state-vs-shortcut-method/).
43. **CYCLE_D-HX: NIST Vapor Compression Cycle Model Accounting for Refrigerant Thermodynamic and Transport Properties** - NIST Technical Series Publications, acessado em junho 13, 2026, [NIST TN PDF](https://nvlpubs.nist.gov/nistpubs/TechnicalNotes/NIST.TN.2134.pdf).
44. **Liebert® MCV Installer/User Guide** - Vertiv, acessado em junho 13, 2026, [Vertiv Guide PDF](https://www.vertiv.com/48ea40/globalassets/products/thermal-management/liebert-mcv-installer-user-guide-sl-19539.pdf).
45. **Vertiv™ CoolPhase Condenser User Guide**, acessado em junho 13, 2026, [Vertiv CoolPhase Guide](https://www.vertiv.com/498fe6/globalassets/shared/vertiv-coolphase-condenser-user-guide-sl-80173.pdf).
46. **US20070089434A1 - Monitoring refrigerant in a refrigeration system** - Google Patents, acessado em junho 13, 2026, [Google Patents Link](https://patents.google.com/patent/US20070089434A1/en).
47. **DOCUMENT RESUME Refrigeration and Air Conditioning Equipment, 11-9. Military Curriculum Materials for Vocational and Technical E** - ERIC, acessado em junho 13, 2026, [ERIC Document PDF](https://files.eric.ed.gov/fulltext/ED226240.pdf).
48. **The "5 Pillars" of Residential A/C Refrigerant Circuit Diagnosis** - HVAC School, acessado em junho 13, 2026, [HVAC School](http://www.hvacrschool.com/the-5-pillars-of-residential-ac-refrigerant-circuit-diagnosis/).
49. **Checking the Charge of a Mini-Split Unit!** - AC Service Tech, acessado em junho 13, 2026, [AC Service Tech Article](https://www.acservicetech.com/post/checking-the-charge-of-a-mini-split-unit).
50. **Superheat & Subcooling Calculator 2026 | Free HVAC Refrigerant Tool** | Intry, acessado em junho 13, 2026, [Intry Sys Tool](https://www.intrysys.com/tools/hvac/superheat-subcooling-calculator).
51. **Maintenance Checklist: Keeping a 4-Ton Commercial System Alive for 20 Years** - The Furnace Outlet, acessado em junho 13, 2026, [The Furnace Outlet](https://thefurnaceoutlet.com/blogs/hvac-tips/maintenance-checklist-keeping-a-4-ton-commercial-system-alive-for-20-years).
52. **A/C Diagnosis: Superheat & Subcooling Guide** | PDF | Mechanical Engineering - Scribd, acessado em junho 13, 2026, [Scribd PDF Document](https://www.scribd.com/document/519024040/Superheat-a-Sub-Cooling-Document).
53. **Diagnosing Lack of Compressor Capacity** | PDF | Air Conditioning - Scribd, acessado em junho 13, 2026, [Scribd Kotza Notes](https://www.scribd.com/document/244946800/Notes-Kotza-139-169).
54. **PURDUE UNIVERSITY - Howard's ups and downs**, acessado em junho 13, 2026, [Purdue Dissertation PDF](https://howardcheung.github.io/raw_files/Final_dissertation_edit.pdf).
55. **WCAP-16996-NP, Revision 0, "Realistic LOCA Evaluation Methodology Applied to the Full Spectrum of Break Sizes"** - Nuclear Regulatory Commission, acessado em junho 13, 2026, [NRC PDF Document](https://www.nrc.gov/docs/ML1036/ML103610232.pdf).
56. **How do you diagnose non condensables?** : r/HVAC - Reddit, acessado em junho 13, 2026, [Reddit Discussion](https://www.reddit.com/r/HVAC/comments/qs0r6u/how_do_you_diagnose_non_condensables/).
57. **Inverse Modeling to Simulate Fault Impacts for Vapor Compression Equipment Part 2: System Modeling and Validation** - Purdue e-Pubs, acessado em junho 13, 2026, [Purdue Repository](https://docs.lib.purdue.edu/cgi/viewcontent.cgi?article=2166&context=iracc).
58. **Evaluating the Effects of Common Faults on a Residential Split System** - ETCC, acessado em junho 13, 2026, [ETCC PDF Report](https://www.etcc-ca.com/sites/default/files/reports/HT.11.SCE_.007%20Faults%20on%20a%20Residential%20Split%20System_Final.pdf).
59. **Carrier TXV Expansion Valve vs EEV: What HVAC Pros Should Know** - PartsHnC, acessado em junho 13, 2026, [PartsHnC Blog](https://www.partshnc.com/blog/carrier-txv-expansion-valve-vs-eev-what-hvac-pros-should-know).
60. **Parameters and setup** - Arsystem, acessado em junho 13, 2026, [Carel Documentation PDF](https://www.arsystem.pl/carel/dokumentacje2003/02%20GB/02%20Prezentacje,%20szkolenia/+0709GB005.pdf).
61. **A Guide to the Refrigeration Expansion Valve** - Putnam Mechanical, acessado em junho 13, 2026, [Putnam Mechanical Blog](https://www.pmechanicalfl.com/post/a-guide-to-the-refrigeration-expansion-valve).
62. **HVAC Compressor Failure: 9 Warning Signs and What Each One Means** - Oxmaint, acessado em junho 13, 2026, [Oxmaint Industry Guide](https://oxmaint.com/industries/hvac/hvac-compressor-failure-warning-signs-diagnostics-troubleshooting).
63. **Bad compressor?** : r/HVAC - Reddit, acessado em junho 13, 2026, [Reddit Link](https://www.reddit.com/r/HVAC/comments/1kqcc0y/bad_compressor/).
64. **T-s diagram for liquid line restriction scenarios** - ResearchGate, acessado em junho 13, 2026, [ResearchGate Diagram](https://www.researchgate.net/figure/T-s-diagram-for-liquid-line-restriction-scenarios_fig10_271910048).
65. **4 Signs Your Reversing Valve is Stuck in Cooling Mode** | Heating & Cooling | AC Repair, acessado em junho 13, 2026, [QRC123 Blog](https://qrc123.com/heat-pump-reversing-valve-repair/).
66. **Heat Pump Reversing Valves Explained: How They Work in HVAC Systems** - HVAC Know It All, acessado em junho 13, 2026, [HVAC Know It All](https://hvacknowitall.com/blog/heat-pump-reversing-valves-explained-how-they-work-in-hvac-systems).
67. **Superheat and Subcooling for Refrigerant Charge Diagnostics: PT**, acessado em junho 13, 2026, [CalcEngineer Blog](https://calcengineer.com/blog/superheat-subcooling-refrigerant-charge-diagnostics/).
68. **HVACR Troubleshooting Fundamentals** - Technical Training Associates, acessado em junho 13, 2026, [TTA Handout PDF](https://techtrainassoc.com/wp-content/uploads/2018/05/ttahtf_lookinside.pdf).
69. **Introduction to Superheat and Subcooling Diagnostics** | Contracting Business, acessado em junho 13, 2026, [Contracting Business Article](https://www.contractingbusiness.com/service/article/21247583/introduction-to-superheat-and-subcooling-diagnostics).
70. **VARIABLE SPEED R-410A AIR CONDITIONING OUTDOOR UNITS** - Fujitsu General, acessado em junho 13, 2026, [Fujitsu Installation Guide](https://www.fujitsugeneral.com/us/resources/pdf/support/downloads/installation-instructions/pdf-92-104921-12-03-fo-20c.pdf).
71. **Service Facts Variable Speed ComfortLink II Heat Pumps and Air Conditioners 4TWV0 and 4TTV0**, acessado em junho 13, 2026, [Trane Service Facts PDF](https://trane-mexico.com/productos/downloads/4TTV00.pdf).
72. **SL22KLV** - Lennox, acessado em junho 13, 2026, [Lennox SL22 Manual PDF](https://www.lennox.com/dA/541bc6e8e0/100131.pdf).
73. **Superheat and sub cooling for unit with reversing valve** : r/hvacadvice - Reddit, acessado em junho 13, 2026, [Reddit Link](https://www.reddit.com/r/hvacadvice/comments/1obaa09/superheat_and_sub_cooling_for_unit_with_reversing/).
74. **EEV not opening enough after defrost in walk-in refrigerator** - Reddit, acessado em junho 13, 2026, [r/refrigeration Thread](https://www.reddit.com/r/refrigeration/comments/15bqw1e/eev_not_opening_enough_after_defrost_in_walkin/).
75. **iComfort S30 Installation Manual and Setup Guide** - Lennox, acessado em junho 13, 2026, [Lennox iComfort Guide PDF](https://www.lennox.com/literature/Lennox_iComfortS30_Installation_Manual_Setup_Guide.pdf).
76. **Service and Troubleshooting** - AC Direct, acessado em junho 13, 2026, [Amana Service Manual PDF](https://www.acdirect.com/media/specs/Amana/amana-avpec-service-manual.pdf).
77. **What do you even check on these** : r/HVAC - Reddit, acessado em junho 13, 2026, [Reddit Discussion](https://www.reddit.com/r/HVAC/comments/1dy90wf/what_do_you_even_check_on_these/).
78. **Digital vs Analog Manifold Gauges: A Comprehensive Comparison for HVAC Professionals**, acessado em junho 13, 2026, [HVAC Pro Sales](https://hvacprosales.com/blog/digital-vs-analog-manifold-gauges-comparison/).
79. **Digital vs Analog Manifold Gauges: Efficiency Comparison in HVAC** - ElitechEU, acessado em junho 13, 2026, [ElitechEU Blog](https://www.elitecheu.com/blogs/elitecheu/digital-vs-analog-manifold-gauges-efficiency-comparison-in-hvac).
80. **Analog Gauge Set vs. Digital Manifold vs. Wireless Probes: Choosing the Right HVACR Tools** - Fieldpiece, acessado em junho 13, 2026, [Fieldpiece News](https://www.fieldpiece.com/news-articles/analog-gauge-set-vs-digital-manifold-vs-wireless-probes-choosing-the-right-hvacr-tools/).
81. **HVAC Refrigerant P-T Chart** - Apps on Google Play, acessado em junho 13, 2026, [Google Play Store](https://play.google.com/store/apps/details?id=com.hvactools.refrigerant_pt_chart&hl=en_US).
82. **Choosing the right HVAC-R manifold: analog or digital?** - linstrument, acessado em junho 13, 2026, [linstrument Blog](https://www.linstrument.com/en/blog/choosing-the-right-hvac-r-manifold-analog-or-digital).
83. **Heating Mode Performance Measurements For A Residential Heat Pump With Single-Faults Imposed** - NIST Technical Series Publications, acessado em junho 13, 2026, [NIST TN 1648 PDF](https://nvlpubs.nist.gov/nistpubs/TechnicalNotes/NIST.TN.1648_2009.pdf).
84. **Cooling mode fault detection and diagnosis method for a residential heat pump** - GovInfo, acessado em junho 13, 2026, [GovInfo PDF Report](https://www.govinfo.gov/content/pkg/GOVPUB-C13-d7b4b772d06bb6c15422f34c4b726194/pdf/GOVPUB-C13-d7b4b772d06bb6c15422f34c4b726194.pdf).
85. **3161690 ADM TDS PT Chart Solstice 454B LTR** - Honeywell, acessado em junho 13, 2026, [Honeywell Solstice 454B PT PDF](https://prod-edam.honeywell.com/content/dam/honeywell-edam/pmt/oneam/en-us/refrigerants/documents/hon-ess-am-3161690-adm-tds-pt-chart-solstice-454b-ltr-en.pdf).
86. **R-410A Operating Pressures: Normal Ranges, Symptoms of Issues & How to Read** - AC Direct, acessado em junho 13, 2026, [AC Direct Blog Pressures](https://www.acdirect.com/blog/r410a-operating-pressures/).
