# Análise Técnica Exaustiva dos Protocolos de Verificação e Ajuste de Carga de Fluido Refrigerante em Sistemas HVAC/R

A verificação, o ajuste e a calibração precisa da carga de fluido refrigerante representam um dos procedimentos termodinâmicos mais críticos e, frequentemente, mais mal executados no comissionamento e na manutenção de sistemas de Aquecimento, Ventilação, Ar Condicionado e Refrigeração (HVAC/R). Um ciclo de compressão de vapor opera como um ecossistema cuidadosamente balanceado de vazão mássica, mudanças de fase e transferência de calor. A massa exata do refrigerante em circulação dita os limites termodinâmicos desse ciclo. Desvios mínimos na massa especificada pelo fabricante (OEM) propagam-se em cascata pelo sistema, alterando fundamentalmente a eficiência volumétrica, a capacidade de calor latente, o resfriamento do motor do compressor e a mecânica de retorno de óleo.

Historicamente, os técnicos dependiam de heurísticas rudimentares e "regras práticas" (regras de bolso) para ajustar a carga do sistema. No entanto, o advento de compressores scroll de alta eficiência, motores eletronicamente comutados (EC), trocadores de calor microcanal e arquiteturas de Fluxo de Refrigerante Variável (VRF) tornou esses métodos legados obsoletos. Hoje, a verificação da carga exige uma abordagem rigorosa e matematicamente fundamentada, utilizando psicrometria digital, pesagem gravimétrica baseada em massa e interfaces de software proprietárias dos fabricantes.

Esta análise técnica detalhada examina os impactos quantificados do carregamento incorreto de refrigerante, detalha a aplicação prática de metodologias empíricas de carga — incluindo os métodos gravimétrico, superaquecimento, subresfriamento e temperatura de aproximação (*approach*) — e fornece um detalhamento aprofundado dos protocolos de comissionamento digital específicos dos fabricantes para arquiteturas VRF modernas. Além disso, explora as nuances termodinâmicas das misturas zeotrópicas e descreve as graves consequências sistêmicas dos erros de campo mais comuns.

---

## 1. A Física, a Economia e o Impacto Ambiental da Verificação de Carga

A suposição de que o desempenho e a eficiência de um sistema HVAC degradam de forma linear com a perda de refrigerante é uma falácia termodinâmica fundamental. O impacto do desvio de carga no Índice de Eficiência Energética Sazonal (SEER), no Fator de Desempenho Sazonal de Aquecimento (HSPF) e na capacidade geral de resfriamento sensível segue uma curva polinomial distinta e altamente acelerada, onde limites de massa específicos desencadeiam quedas abruptas na viabilidade operacional.

### 1.1 Pontos de Inflexão Termodinâmica e Curvas de Eficiência

Testes laboratoriais exaustivos documentados pelo Departamento de Energia dos EUA (DOE) e pela Sociedade Americana de Engenheiros de Aquecimento, Refrigeração e Ar Condicionado (ASHRAE) revelam uma relação não linear entre a massa de refrigerante em circulação e a eficiência energética resultante. À medida que a carga de refrigerante diminui, o coeficiente de performance (COP) do sistema — a razão entre a capacidade de resfriamento útil e a energia elétrica consumida — começa a cair acentuadamente, forçando o compressor a operar por períodos mais longos e a consumir exponencialmente mais eletricidade para manter o mesmo nível de conforto térmico.

Para sistemas residenciais e comerciais leves que utilizam um dispositivo de expansão de orifício fixo (pistão/capilar) sem acumulador de sucção, uma redução para 75% da carga especificada de fábrica (equivalente a uma subcarga de 25%) resulta em uma redução imediata de 15% na eficiência energética geral, diminuindo subsequentemente o valor de SEER em 20%. Quando o nível de carga cai ainda mais, as penalidades de eficiência multiplicam-se. Com 60% da carga de projeto (uma subcarga de 40%), o SEER despenca catastróficos 46%.

Essa degradação marca um ponto de inflexão termodinâmico crítico, que normalmente ocorre quando um sistema perde mais de 20% de sua carga total. Nesse limite, o sistema não consegue mais manter um selo de líquido saturado (*saturated liquid seal*) no dispositivo de expansão. Consequentemente, o subresfriamento cai para zero e o gás quente não condensado ignora a serpentina do condensador, entrando na válvula de expansão ou orifício. Esse "gás de flash" (*flash gas*) ocupa um volume interno crítico sem fornecer qualquer calor latente de vaporização, devastando a capacidade de resfriamento do evaporador.

Por outro lado, a sobrecarga de um sistema também gera severas penalidades de eficiência, embora a curva de degradação seja diferente. Estudos observaram um ponto de interseção (*cross-over point*) nas curvas de desempenho a aproximadamente 96% da carga correta. Abaixo deste nível de 96%, temperaturas externas mais altas produzem maior capacidade do que temperaturas externas baixas. No entanto, acima de 96% da carga correta, temperaturas ambientes externas mais altas produzem capacidades gerais menores devido ao aumento exponencial nas pressões de condensação e ao subsequente aumento no consumo de energia elétrica do compressor.

As implicações financeiras dessas perdas de eficiência são graves e acumulam-se anualmente. Uma perda de eficiência de apenas 10% a 20% pode adicionar silenciosamente valores expressivos à fatura de energia do cliente. Em aplicações comerciais ou regiões com tarifas de energia elevadas, uma subcarga de 25% eleva significativamente os custos operacionais anuais por tonelada de refrigeração (TR) de capacidade de resfriamento. O cenário de subcarga de 40% resulta em uma penalidade de custo anual devastadora, superando rapidamente o custo de uma manutenção corretiva adequada.

### 1.2 Confiabilidade do Compressor e Termodinâmica do Motor

Além dos custos de energia elétrica, a carga incorreta de refrigerante é o principal catalisador para falhas prematuras de compressores. O compressor hermético depende inteiramente do vapor de sucção que retorna para resfriar os enrolamentos do seu motor elétrico interno (o estator). Em um sistema subcarregado, a massa limitada de refrigerante ferve muito cedo na serpentina do evaporador, resultando em vapor altamente superaquecido retornando ao compressor. Esse vapor carece da densidade e da capacidade térmica necessárias para absorver a carga térmica gerada pelo motor. Consequentemente, as temperaturas dos enrolamentos internos disparam, levando à degradação térmica do isolamento dielétrico do motor, à formação de ácidos no óleo polioléster (POE) ou mineral e, eventualmente, a um curto-circuito elétrico (queima do motor ou *burnout*).

Inversamente, a sobrecarga do sistema inunda o condensador com líquido, elevando as pressões de descarga (pressão de alta) e forçando o compressor a trabalhar contra razões de compressão extremas. Esse estresse mecânico degrada os conjuntos de espirais (scrolls), válvulas e mancais do compressor. Mais criticamente, uma sobrecarga destrói a margem de segurança do superaquecimento no evaporador, permitindo que refrigerante líquido flua pela linha de sucção. Compressores são estritamente bombas de vapor; a tentativa de comprimir um fluido incompressível resulta em golpe hidráulico (golpe de líquido), que destrói violentamente os componentes internos e lava o filme lubrificante de óleo das superfícies dos mancais mecânicos, provocando o travamento do compressor.

### 1.3 O Mito do "Completar a Carga" e a Conformidade com a ASHRAE 15

Uma prática persistente, profundamente enraizada e altamente prejudicial na indústria de serviços de HVAC é o procedimento rotineiro de "completar a carga" (*topping off*) de refrigerante durante visitas sazonais de manutenção. Um sistema de compressão de vapor é um circuito hermeticamente fechado; ele não consome, queima ou metaboliza refrigerante ao longo de sua vida útil. Se um sistema necessita de fluido adicional, existe um vazamento físico nas tubulações de cobre, nas curvas das serpentinas ou nas juntas brasadas. Continuar adicionando refrigerante sem utilizar detectores eletrônicos de vazamento ou testes de pressurização com nitrogênio para localizar e reparar a falha acarreta sérias consequências ambientais e legais. O Painel Intergovernamental sobre Mudanças Climáticas (IPCC) estima taxas de emissão anual significativas para sistemas de ar condicionado residenciais e comerciais pequenos com vazamento, contribuindo substancialmente para os inventários globais de gases de efeito estufa e destruição da camada de ozônio.

Além disso, a simples adição de refrigerante substituto (*drop-in*) em um sistema com vazamento ativa requisitos estritos de conformidade sob a Norma ASHRAE 15. Essa norma estabelece salvaguardas rigorosas para o projeto, construção e modificação de sistemas de refrigeração mecânica. A substituição ou alteração de um refrigerante por um com classificação de segurança diferente altera fundamentalmente o perfil de risco do sistema. A Norma ASHRAE 15 determina que tais modificações exijam a validação da Carga de Volume de Dispersão Eficaz (EDVC). O cálculo da EDVC estabelece a massa máxima permitida de refrigerante em um circuito independente com base no volume do espaço ocupado, garantindo que o Limite Inferior de Inflamabilidade (LFL), os limites de exposição ocupacional (OEL) e os Limites de Concentração de Refrigerante (RCL) não sejam violados em caso de vazamento catastrófico total. Ignorar o reparo de vazamentos e simplesmente completar a carga com novos refrigerantes da classe A2L (moderadamente inflamáveis) sem calcular a EDVC constitui uma grave violação dos códigos mecânicos e dos protocolos de segurança.

---

## 2. O Método Gravimétrico de Pesagem: O Padrão de Precisão

O método gravimétrico, universalmente conhecido como método de pesagem (*weigh-in*), é o protocolo de carga mais preciso, empírico e definitivo disponível para um técnico de HVAC/R. Ao basear-se inteiramente na massa do fluido, ele elimina por completo as variáveis ambientais de temperatura ambiente, restrições imprevistas de fluxo de ar e cargas de calor latente que rotineiramente introduzem erros nas metodologias baseadas em pressão e temperatura.

### 2.1 Requisitos Absolutos para Carga Gravimétrica

Embora os métodos baseados em pressão sejam adequados para verificações de rotina, o método gravimétrico é incondicionalmente exigido em cenários específicos de diagnóstico e reparo de alta responsabilidade:

1. **Substituição de Compressor ou Reparo de Grande Porte**: Após a substituição de um componente primário — como o compressor, válvula reversora, filtro secador ou serpentina do evaporador — o sistema deve ser selado, testado quanto a vazamentos com nitrogênio livre de oxigênio (OFN) e evacuado até atingir um vácuo profundo de 500 mícrons ou menos. Uma vez obtido o vácuo estável, a carga nominal de refrigerante virgem deve ser pesada exatamente de acordo com as especificações da placa de identificação do fabricante.
2. **Contaminação do Sistema**: Se testes de diagnóstico revelarem a presença de gases não condensáveis (ar), umidade ou acidez no óleo, toda a carga estará comprometida. O refrigerante restante deve ser totalmente recolhido para destinação adequada, o sistema limpo com solvente aprovado (como o R-141b ou fluidos de lavagem biodegradáveis), desidratado via vácuo profundo e uma carga nova introduzida por peso.
3. **Carga Desconhecida em Serpentinas Microcanal**: Os sistemas modernos de alta eficiência frequentemente utilizam condensadores de alumínio microcanal. Esses trocadores de calor possuem um volume interno extremamente reduzido em comparação com os projetos tradicionais de tubos de cobre e aletas de alumínio. Devido a esse volume mínimo, o método de subresfriamento convencional é perigosamente lento; a adição de apenas algumas gramas a mais pode fazer com que as pressões de descarga disparem instantaneamente, resultando em sobrecarga severa antes mesmo que os manômetros analógicos registrem a alteração. A pesagem a partir do zero (sistema evacuado) é o único método confiável para essas arquiteturas.
4. **Fracionamento de Misturas Zeotrópicas**: Se um sistema que opera com um fluido zeotrópico (como o R-407C ou R-410A) sofrer um vazamento significativo originado na fase de vapor, a composição química restante provavelmente estará fracionada. O fluido residual dentro do sistema não corresponderá mais à curva de pressão-temperatura original. A carga comprometida deve ser totalmente recolhida em um cilindro dedicado e substituída integralmente por peso.
5. **Carga Base de Sistemas VRF e Multi-Split**: Os sistemas de Fluxo de Refrigerante Variável (VRF) dependem estritamente de cargas base pesadas e adições volumétricas calculadas de forma minuciosa com base no comprimento exato e diâmetro da rede de tubulações de cobre instalada.

### 2.2 Calibração de Equipamentos e Segurança no Manuseio de Cilindros

Para executar corretamente o método gravimétrico, o técnico deve localizar a placa de dados de engenharia na unidade condensadora externa, que especifica a carga calibrada de fábrica. A precisão do equipamento é fundamental. Os técnicos devem utilizar uma balança digital de refrigerante profissional com resolução mínima de $0{,}1$ onça (ou 2 a 5 gramas) para evitar sobrecargas microscópicas, especialmente críticas em sistemas com tubo capilar ou pequenas unidades de refrigeração autônomas.

Durante a fase de recolhimento, os técnicos devem usar cilindros de recuperação homologados pelas normas de segurança locais e nacionais. A legislação ambiental proíbe estritamente a liberação de fluidos refrigerantes na atmosfera. Para equipamentos que contenham refrigerantes inflamáveis ou da classe A2L, o sistema deve ser rigorosamente purgado com nitrogênio livre de oxigênio para inertizar a tubulação interna antes da brasagem ou da abertura do circuito.

Ao carregar por peso, particularmente em condições de baixa temperatura ambiente, a pressão interna do cilindro de refrigerante novo cairá, equalizando-se com a pressão do sistema e impedindo o fluxo do fluido para a linha de líquido. Sob nenhuma circunstância devem ser utilizadas chamas abertas ou fontes de calor não homologadas para elevar a pressão do cilindro. Em vez disso, os técnicos devem empregar mantas aquecedoras de cilindros aprovadas e controladas por termostato para elevar a pressão de vapor de forma segura, ou realizar a dosagem cuidadosa do refrigerante na fase líquida através da linha de sucção enquanto o sistema estiver operando, garantindo que o líquido passe por um dispositivo expansor (como uma válvula de controle de fluxo) para evaporar completamente antes de atingir o compressor.

### 2.3 Matemática da Linha de Tubulação e Documentação da EPA

A carga de fábrica padrão impressa na placa de identificação normalmente cobre o volume interno da unidade condensadora externa, uma serpentina evaporadora correspondente e um comprimento padrão de tubulação de interligação (frequentemente padronizado em 5 metros ou 15 pés). Se o comprimento físico real da tubulação instalada no local exceder esse padrão, o técnico deverá efetuar um ajuste matemático adicional, calculando o volume interno do comprimento de cobre sobressalente.

Por exemplo, uma linha de líquido comum de $3/8$ de polegada de diâmetro externo (O.D.) normalmente requer um acréscimo de 0,6 onça de refrigerante por pé linear instalado além do limite de fábrica de 15 pés. Em aplicações VRF métricas, multiplicadores específicos são fornecidos pelos fabricantes. Uma linha de líquido de $6{,}35\text{ mm}$ ($1/4"$) pode requerer uma adição de $0{,}022\text{ kg}$ por metro linear, enquanto uma linha de líquido maior de $9{,}52\text{ mm}$ ($3/8"$) demanda $0{,}057\text{ kg}$ por metro linear.

Após o procedimento de pesagem, a documentação correta é obrigatória. O técnico deve registrar a quantidade exata de refrigerante recolhido e a massa precisa da nova carga pesada e introduzida. Esse registro é vital para fins de conformidade regulatória (como os controles do IBAMA no Brasil ou da EPA nos EUA), rastreamento de fluido e para estabelecer um histórico confiável de balanço de massa do equipamento para manutenções futuras.

---

## 3. O Método do Superaquecimento: Calibração Dinâmica para Sistemas de Orifício Fixo

O método de carga por superaquecimento (*superheat*) é projetado empiricamente e reservado exclusivamente para sistemas HVAC que utilizam um dispositivo de expansão de fluxo fixo, como um pistão calibrado, restritor ou tubo capilar. Como o orifício fixo não possui componentes mecânicos móveis ou bulbos sensores para modular o fluxo de refrigerante com base na carga térmica, a quantidade de líquido refrigerante que entra e evapora na serpentina do evaporador é direta e passivamente proporcional à carga de calor interna (evaporadora) e à pressão de condensação externa.

### 3.1 Calor Latente, Calor Sensível e Termodinâmica do Evaporador

O superaquecimento é definido termodinamicamente como o calor sensível adicionado ao vapor do refrigerante após este ter completado sua mudança de fase de líquido saturado para vapor saturado dentro da serpentina do evaporador. Dentro do evaporador, o refrigerante absorve calor do fluxo de ar de retorno, fazendo com que o fluido passe por uma mudança de fase (ebulição) a uma temperatura constante correspondente à sua pressão de saturação. Uma vez que a última molécula de líquido tenha evaporado, qualquer calor adicional absorvido pelo vapor eleva sua temperatura física acima do ponto de saturação. Essa diferença de temperatura é o superaquecimento.

Manter uma margem de superaquecimento adequada é a única salvaguarda mecânica que garante que 100% de vapor puro entre na linha de sucção, protegendo o compressor contra os danos catastróficos do golpe de líquido. Um superaquecimento medido de $0\text{ \degree F}$ ($0\text{ \degree C}$) indica que refrigerante líquido está ativamente saindo do evaporador e se deslocando em direção ao compressor. Por outro lado, um superaquecimento anormalmente alto indica que o evaporador está faminto de refrigerante (alimentação deficiente), completando a ebulição muito antes do final da serpentina e reduzindo drasticamente a capacidade de remoção de calor latente (desumidificação) do sistema.

### 3.2 Execução do Cálculo do Superaquecimento Alvo

Como os sistemas de orifício fixo não regulam a vazão mássica de forma automática, o superaquecimento alvo oscila continuamente de acordo com as condições ambientais. O técnico não pode confiar em um alvo estático e universal (por exemplo, a regra comum de "sempre carregar para 12 graus de superaquecimento"). Se a temperatura externa aumentar, a pressão de alta sobe, empurrando mais líquido através do orifício fixo e reduzindo o superaquecimento. Se a carga térmica interna diminuir, menos refrigerante evapora, fazendo com que o líquido viaje mais longe na serpentina, também diminuindo o superaquecimento.

Portanto, o superaquecimento alvo deve ser calculado no exato momento da manutenção, utilizando a carga de calor latente e sensível interna juntamente com a temperatura ambiente externa. Esse alvo dinâmico é derivado da fórmula psicrométrica padrão do setor (em unidades de temperatura em Fahrenheit):

$$SH_{\text{alvo}} = \frac{3 \cdot T_{\text{wb}} - 80 - T_{\text{db}}}{2}$$

Onde:
* **$T_{\text{wb}}$ (*Wet Bulb* ou Bulbo Úmido)**: A temperatura de bulbo úmido do ar de retorno interno. Esta é a variável mais crítica, pois representa a entalpia total do ar — englobando tanto o calor sensível (temperatura do termômetro) quanto o calor latente (umidade relativa). A umidade do ar exige grande quantidade de energia para condensar, afetando profundamente a taxa de ebulição do refrigerante.
* **$T_{\text{db}}$ (*Dry Bulb* ou Bulbo Seco)**: A temperatura de bulbo seco do ar externo que entra no condensador, que dita a pressão de alta (condensação) do sistema.

Se o cálculo resultar em um valor negativo ou inferior a $5\text{ \degree F}$ ($2{,}8\text{ \degree C}$), as condições ambientais geralmente são muito frias ou a carga térmica interna é muito baixa para permitir uma carga precisa e segura usando este método. Em campo, os técnicos utilizam tabelas deslizantes de superaquecimento fornecidas pelos fabricantes ou manifolds digitais modernos equipados com algoritmos psicrométricos integrados que determinam o alvo em tempo real.

### 3.3 Procedimentos de Campo, Posicionamento do Sensor e a Regra dos 15 Minutos

A execução correta do método de superaquecimento exige adesão rigorosa a passos procedimentais para evitar diagnósticos falsos:

1. **Verificação do Fluxo de Ar**: Antes de conectar os manômetros, o técnico deve confirmar que o fluxo de ar no evaporador está correto (tipicamente regulado entre 350 e 400 CFM por TR de resfriamento) e que o filtro de ar, a turbina do soprador e a serpentina do evaporador estão completamente limpos. Um fluxo de ar deficiente restringe a transferência de calor, deprimindo artificialmente o superaquecimento e induzindo o técnico ao erro de diagnosticar uma sobrecarga de fluido.
2. **Pontos de Medição**: O técnico conecta o engate de baixa perda do manômetro de baixa à válvula de serviço de sucção na unidade externa. Um termopar tipo alicate digital de alta precisão é fixado à tubulação de sucção de cobre a até 15 cm da entrada do compressor. Esse sensor de temperatura deve ser isolado termicamente do ar ambiente e da luz solar direta para garantir a leitura real da temperatura da tubulação de cobre.
3. **Coleta de Dados**: A temperatura de saturação é lida diretamente no manômetro de baixa (Temperatura de Saturação de Sucção, ou SST). A temperatura física da linha é obtida no termopar acoplado à tubulação.
4. **Cálculo**:
$$\text{Superaquecimento Real} = \text{Temperatura da Linha de Sucção} - \text{SST}$$
5. **Ajuste e a Regra dos 15 Minutos**: Se o superaquecimento real medido for superior ao superaquecimento alvo calculado, o evaporador está faminto e refrigerante deve ser adicionado. Se o superaquecimento real for inferior ao alvo, o evaporador está inundado e refrigerante deve ser recolhido.
   * O ajuste de refrigerante deve ser feito lentamente, em pequenos incrementos mássicos de 50 a 100 gramas.
   * Após qualquer ajuste, o técnico deve aplicar estritamente a **Regra dos 15 Minutos**. O sistema deve operar continuamente por um período mínimo de 10 a 15 minutos sem interrupção. Esse tempo de estabilização é obrigatório para que a nova massa de refrigerante se distribua, para que o processo de expansão alcance um novo equilíbrio térmico e para que a umidade relativa interna responda às alterações de temperatura da serpentina. Efetuar leituras antes desse intervalo levará ao erro comum de "perseguir a carga" (*chasing the charge*), resultando na calibração incorreta do sistema.

---

## 4. O Método do Subresfriamento: Regulando Arquiteturas TXV e EEV

Para sistemas HVAC equipados com uma Válvula de Expansão Termostática (TXV) ou uma Válvula de Expansão Eletrônica (EEV), o método de superaquecimento é termodinamicamente inválido como métrica de carga. A TXV/EEV é um mecanismo ativo de modulação projetado especificamente para manter um superaquecimento constante no evaporador (normalmente calibrado de fábrica entre $10\text{ \degree F}$ e $15\text{ \degree F}$ / $5{,}6\text{ \degree C}$ a $8{,}3\text{ \degree C}$), independentemente da carga térmica interna ou da carga total de refrigerante do sistema.

A TXV realiza essa modulação por meio de um bulbo sensor fixado na linha de sucção, que exerce pressão sobre um diafragma interno contrapondo-se à pressão de sucção e a uma mola de ajuste para abrir ou fechar o orifício da válvula. Portanto, adicionar ou remover refrigerante em um sistema com TXV não alterará significativamente o superaquecimento medido até que o sistema esteja tão criticamente faminto ou sobrecarregado que a válvula atinja o limite máximo ou mínimo de seu curso físico e perca o controle. Para verificar a carga nessas arquiteturas avançadas, os técnicos devem avaliar o lado de alta pressão do sistema medindo o Subresfriamento (*subcooling*).

### 4.1 A Mecânica do Acúmulo de Líquido e Modulação de Válvulas

O subresfriamento é a redução mensurável da temperatura do refrigerante líquido abaixo do seu ponto de saturação (condensação) de alta pressão. Ele representa o calor sensível removido do refrigerante após este ter se condensado completamente de vapor de alta pressão para líquido saturado nas passagens inferiores da serpentina do condensador.

Um subresfriamento adequado é indispensável. Ele garante o fornecimento de uma coluna contínua de líquido denso, livre de bolhas, à válvula de expansão. Se o subresfriamento for nulo ($0\text{ \degree F}$ / $0\text{ \degree C}$), o refrigerante estará em estado de saturação na entrada da válvula, o que significa que vapor (gás de flash) estará misturado ao líquido. A presença de bolhas de vapor no orifício da TXV ou EEV reduz severamente a capacidade de vazão mássica da válvula, provocando perda drástica de capacidade de resfriamento, oscilação constante da válvula (*hunting*) e um ruído sibilante característico na linha de líquido. O subresfriamento atua essencialmente como um selo hidráulico de líquido, garantindo a eficiência do ciclo.

### 4.2 Estabelecendo Parâmetros a partir das Placas de Identificação do Fabricante

Diferente do superaquecimento, o subresfriamento alvo não flutua de maneira dinâmica com as condições psicrométricas ambientais sob operação normal. Em vez disso, o fabricante projeta a serpentina do condensador para acumular (*stack*) uma quantidade de líquido muito específica em regime estável de funcionamento.

O técnico deve consultar a placa de dados de engenharia rebitada na unidade condensadora para encontrar o subresfriamento alvo daquele modelo específico. O subresfriamento alvo geralmente varia entre $8\text{ \degree F}$ e $14\text{ \degree F}$ ($4{,}4\text{ \degree C}$ a $7{,}8\text{ \degree C}$), dependendo diretamente da classificação SEER do equipamento, da área física do condensador e do tipo de trocador de calor (tubo e aleta tradicional ou microcanal).

### 4.3 Verificação do Fluxo de Ar no Condensador e Execução em Campo

A execução do método de subresfriamento requer a análise do lado de alta pressão do ciclo termodinâmico:

1. **Avaliação do Condensador**: Antes de validar qualquer leitura de subresfriamento, o técnico deve inspecionar visualmente e garantir que a serpentina do condensador esteja limpa, desimpedida e livre de detritos (poeira, folhas, grama). O motor do ventilador do condensador deve estar operando no RPM correto, movendo o volume de ar projetado. Um condensador sujo restringe severamente a rejeição de calor, elevando artificialmente a pressão de alta. Essa deficiência impede o resfriamento adequado do refrigerante líquido, resultando em uma leitura de subresfriamento falsamente baixa. Se o técnico falhar em limpar a serpentina e confiar nessa leitura falsa, ele adicionará refrigerante incorretamente, criando uma sobrecarga perigosa e potencialmente destrutiva.
2. **Pontos de Medição**: O técnico acopla o manômetro de alta pressão à válvula de serviço da linha de líquido. Um alicate térmico de precisão é fixado diretamente à linha de líquido de cobre na saída do condensador, assegurando contato perfeito com a superfície e proteção contra calor radiante ou luz solar direta.
3. **Cálculo**: O técnico lê a Temperatura de Saturação de Condensação (SCT) correspondente à pressão mostrada no manômetro de alta. Em seguida, subtrai a temperatura física medida na linha de líquido:
$$\text{Subresfriamento Real} = \text{SCT} - \text{Temperatura da Linha de Líquido}$$
4. **Ajuste**:
   * Se o subresfriamento real medido for inferior ao alvo do fabricante, o condensador não está acumulando líquido suficiente, indicando subcarga de fluido. Refrigerante deve ser adicionado.
   * Se o subresfriamento real for superior ao alvo, uma quantidade excessiva de refrigerante líquido está acumulada no condensador, ocupando área útil de troca térmica de vapor e elevando a pressão de alta. O refrigerante em excesso deve ser recolhido.
   * Assim como no método de superaquecimento, deve-se aguardar de 10 a 15 minutos de operação contínua para a estabilização das pressões e temperaturas após qualquer ajuste de carga.

---

## 5. O Método da Temperatura de Aproximação (Approach): Avaliando a Eficiência do Trocador de Calor

O Método da Temperatura de Aproximação (*Approach*) avalia a eficiência de transferência de calor de um trocador comparando a temperatura física do fluido refrigerante que sai da serpentina com a temperatura do meio ambiente (ar) que entra nela. Embora frequentemente utilizado como uma métrica de diagnóstico secundária para avaliar o nível de incrustação (*fouling*) e a saúde da serpentina, ele é exigido como o método principal de carga por fabricantes específicos de sistemas residenciais e comerciais, sendo o exemplo mais notável a Lennox Industries.

### 5.1 Aproximação do Condensador: A Técnica de Estimativa do CTOA

A temperatura de aproximação do condensador é definida estritamente como a diferença de temperatura entre o refrigerante líquido que sai da serpentina do condensador e o ar ambiente externo que entra no condensador:

$$\text{Aproximação (Approach)} = T_{\text{linha\_líquido}} - T_{\text{ar\_externo\_entrada}}$$

Como a função termodinâmica básica do condensador é rejeitar calor para o ar externo, o refrigerante líquido que sai da serpentina sempre estará mais quente do que o ar externo que entra. O valor de aproximação revela ao técnico exatamente quão mais quente ele está.

Uma diferença de temperatura de aproximação menor indica um processo de transferência de calor altamente eficaz, significando que o condensador rejeita calor para a atmosfera com facilidade. Quando esses valores começam a subir, é um indicativo crítico de que o condensador opera sob esforço — consumindo mais energia para realizar o mesmo trabalho — devido a tubos incrustados ou aletas obstruídas, presença de gases não condensáveis no circuito ou fluxo de ar restrito.

**Estimando a Aproximação Alvo**: Nos cenários onde o fabricante não fornece o valor de aproximação exato na placa do equipamento, o técnico pode estimar o alvo avaliando a métrica de Temperatura de Condensação Acima da Ambiente (CTOA) do projeto. À medida que os padrões de eficiência energética (SEER) exigiram projetos maiores e mais eficientes ao longo das décadas, as serpentinas de condensação aumentaram de tamanho para rejeitar calor com diferenças de temperatura muito menores:

* **Equipamentos de 6 a 10 SEER (Fabricados antes de 1991)**: $\text{CTOA} \approx 30\text{ \degree F}$ ($16{,}7\text{ \degree C}$)
* **Equipamentos de 10 a 12 SEER (Fabricados de 1992 a 2005)**: $\text{CTOA} \approx 25\text{ \degree F}$ ($13{,}9\text{ \degree C}$)
* **Equipamentos de 13 a 15 SEER (Fabricados de 2006 ao Presente)**: $\text{CTOA} \approx 20\text{ \degree F}$ ($11{,}1\text{ \degree C}$)
* **Equipamentos de 16+ SEER (Projetos Modernos)**: $\text{CTOA} \approx 15\text{ \degree F}$ ($8{,}3\text{ \degree C}$)

Subtraindo o valor de subresfriamento nominal do projeto do valor de CTOA correspondente do sistema, o técnico isola o alvo aproximado de aproximação. Por exemplo, um sistema moderno de 14 SEER que opera com subresfriamento de projeto de $13\text{ \degree F}$ ($7{,}2\text{ \degree C}$) e CTOA de $20\text{ \degree F}$ ($11{,}1\text{ \degree C}$) resulta em uma aproximação estimada de $7\text{ \degree F} \pm 3\text{ \degree F}$ ($3{,}9\text{ \degree C} \pm 1{,}7\text{ \degree C}$).

### 5.2 Protocolos Específicos da Lennox e Restrições de Temperatura Ambiente

A Lennox exige a utilização do método de aproximação especificamente para verificar a carga quando a temperatura ambiente externa for superior ou igual a $65\text{ \degree F}$ ($18{,}3\text{ \degree C}$). Unidades Lennox comerciais de grande capacidade ditam valores de aproximação bastante estreitos, geralmente compreendidos entre $5\text{ \degree F}$ e $9\text{ \degree F}$ ($2{,}8\text{ \degree C}$ a $5\text{ \degree C}$), variando conforme a compatibilidade das unidades interna e externa.

Se a temperatura externa cair abaixo de $65\text{ \degree F}$ ($18{,}3\text{ \degree C}$), a taxa de transferência de calor torna-se excessivamente rápida, fazendo com que as pressões caiam muito para permitir uma avaliação precisa da aproximação. Nessas condições de baixa temperatura ambiente, o técnico deve restringir artificialmente o fluxo de ar do condensador (por exemplo, bloqueando parcialmente as grades de entrada de ar com placas de papelão) para elevar a pressão de alta para a faixa de 325 a 375 psig (2240 a 2485 kPa). Esse procedimento simula uma carga térmica típica de verão, permitindo a estabilização e calibração correta da temperatura de aproximação.

### 5.3 Aproximação do Evaporador (DTD) em Sistemas DX e de Refrigeração

Embora seja mais utilizado como métrica avançada de diagnóstico em refrigeração de média e baixa temperatura (como câmaras e túneis de congelados), o método da aproximação do evaporador — frequentemente denominado Diferença de Temperatura de Projeto (DTD) — mede o diferencial térmico entre a temperatura do ar de retorno interno que entra na serpentina e a Temperatura de Saturação de Sucção (SST) do refrigerante em ebulição dentro dos tubos.

Em um sistema de ar condicionado de Expansão Direta (DX) residencial padrão, operando com fluxo de ar calibrado de 400 CFM por TR de resfriamento, a regra empírica determina que a DTD do evaporador deve ser de aproximadamente $35\text{ \degree F}$ ($19{,}4\text{ \degree C}$). Portanto, se a temperatura interna de retorno for de $75\text{ \degree F}$ ($23{,}9\text{ \degree C}$), o refrigerante deve evaporar a cerca de $40\text{ \degree F}$ ($4{,}4\text{ \degree C}$).

Desvios nessa aproximação indicam graves restrições de fluxo de ar ou severo desbalanceamento de carga. Se a DTD se estender para $45\text{ \degree F}$ ($25\text{ \degree C}$), indica uma pressão de sucção anormalmente baixa, apontando para serpentina faminta (subcarga de fluido), uma restrição na válvula de expansão ou obstrução severa no filtro de ar. Em aplicações de refrigeração comercial, a DTD do evaporador é significativamente menor; câmaras de resfriados normalmente operam com DTD de $10\text{ \degree F} \pm 3\text{ \degree F}$ ($5{,}6\text{ \degree C} \pm 1{,}7\text{ \degree C}$) para manter níveis elevados de umidade relativa interna e evitar o ressecamento precoce de produtos hortifrúti ou carnes armazenadas sem embalagem.

---

## 6. Protocolos Digitais Específicos do Fabricante: Arquiteturas VRF e VRV

Os protocolos tradicionais baseados em manômetros analógicos são obsoletos para a complexa arquitetura de controle dos sistemas modernos de Fluxo de Refrigerante Variável (VRF) e Volume de Refrigerante Variável (VRV). Essas redes de alta tecnologia utilizam compressores acionados por inversores de frequência (inversores) acoplados a amplas redes de Válvulas de Expansão Eletrônicas (EEVs) instaladas tanto nas unidades evaporadoras internas e caixas de distribuição (BS) quanto nas unidades condensadoras externas.

### 6.1 O Problema do Inversor e a Necessidade de Forçar o Estado Estacionário

Devido à modulação contínua da velocidade do compressor VRF (que varia sua frequência em hertz de acordo com a demanda em tempo real) e ao ajuste dinâmico do número de passos das EEVs para redefinir o superaquecimento em dezenas de evaporadoras simultaneamente, o sistema opera em constante transição térmica e nunca alcança um estado estacionário termodinâmico de forma natural.

Conectar manômetros analógicos a um sistema VRF em operação normal fornece pressões flutuantes e instáveis, impossibilitando qualquer interpretação diagnóstica correta. O comissionamento, teste de vazamentos e ajuste de carga exigem a neutralização do circuito de controle adaptativo do sistema. O técnico deve utilizar softwares proprietários de diagnóstico para forçar a operação estável em modo de teste, travando o compressor e as EEVs em parâmetros fixos para estabilizar as pressões tempo suficiente para a avaliação física do fluxo de massa.

### 6.2 Daikin: Diagnósticos com D-Checker e Carga no Modo [2-20]

A arquitetura VRV da Daikin exige o uso do software proprietário D-Checker (ou do módulo de comunicação Bluetooth BTSC/i2S) para diagnósticos aprofundados. A interface do D-Checker permite monitorar em tempo real os passos das EEVs, a frequência do compressor em hertz, os graus de subresfriamento e as leituras de até 59 termistores diferentes instalados ao longo da rede de tubulações.

Para ajustar ou verificar fisicamente a carga de refrigerante, o técnico interage diretamente com a placa de circuito impresso (PCB) principal da unidade externa. A Daikin utiliza um protocolo específico de configuração de campo através do "Modo 2". Navegando pelos botões físicos BS1, BS2 e BS3 na PCB da unidade externa e observando o display de 7 segmentos, o técnico ativa a configuração:

$$\text{Modo 2} \rightarrow \text{Configuração [2-20]} = 1$$

Isso inicia o **Modo de Carga Manual de Refrigerante**.

Uma vez ativado, o inversor trava em uma frequência fixa de alta capacidade no modo resfriamento, reduzindo intencionalmente a pressão de sucção para facilitar a entrada rápida de fluido. O técnico abre a válvula do cilindro de refrigerante conectado à porta de carga dedicada (Válvula A ou B, dependendo do modelo do chassi) e pesa a quantidade necessária. Concluída a entrada da massa exata calculada na balança digital, o técnico fecha a válvula do cilindro e pressiona o botão BS3 para encerrar manualmente o procedimento e devolver o sistema ao controle adaptativo normal. Se deixado sem intervenção, o sistema abortará automaticamente o modo de carga após 30 minutos por motivos de segurança operacional.

### 6.3 Mitsubishi Electric: M-NET, Maintenance Tool e Comissionamento

Os sistemas CITY MULTI da Mitsubishi Electric utilizam a linha de transmissão de dados M-NET para comunicação integrada. O diagnóstico e a verificação de carga são executados por meio do software **Maintenance Tool (MTools)**. O técnico conecta o computador à rede M-NET usando a interface de conversão PAC-USCMS-MN-1 (Conversor MN), conectando-se diretamente aos blocos de terminais TB3 ou TB7 das unidades condensadoras.

*(Nota: Embora em campo alguns técnicos utilizem nomenclaturas genéricas ou informais ao se referirem a módulos de controle ou cabos de comunicação, a única interface de diagnóstico oficial e obrigatória para sistemas VRF da Mitsubishi Electric é o software Maintenance Tool em conjunto com o Conversor MN).*

Durante o comissionamento e testes de desempenho, o Maintenance Tool permite monitorar dados operacionais detalhados. O técnico força a operação em modo de teste pelo software para monitorar os parâmetros de subresfriamento no condensador e a temperatura da linha de descarga. A Mitsubishi Electric exige a aplicação rigorosa de fórmulas matemáticas baseadas no diâmetro e comprimento da tubulação instalada para definir a carga adicional de refrigerante. Em comissionamentos que envolvam caixas de distribuição de ramais (Branch Boxes), comuns em sistemas SMART MULTI de menor porte das séries M e P, os técnicos devem atentar para a exigência de uma carga base adicional regulada, somada aos cálculos precisos feitos por metro de tubulação de linha de líquido.

### 6.4 LG: LGMV, DIP Switches e o Teste de Funcionamento Integrado (ITR)

O monitoramento e diagnóstico de carga nos sistemas da LG são realizados por meio do software **LGMV (LG Monitoring Viewer)**, conectando-se via módulo Wi-Fi dedicado ou cabo serial diretamente à placa da unidade externa. O LGMV mobile fornece acesso em tempo real a todas as leituras de sensores e status operacionais dos sistemas da série Multi V.

Nas condensadoras Multi V 5, a LG integra as funções de Teste de Funcionamento Integrado (ITR) e Carregamento Automático de Refrigerante. Para iniciar a verificação de carga, o técnico conecta o LGMV ou acessa o display de 7 segmentos (SSD) da unidade externa mestre, selecionando o código de função **ID7** para iniciar o ITR. O sistema solicitará a inserção da carga de refrigerante total calculada (a soma da carga nominal de fábrica mais a carga trim calculada para a tubulação de campo) expressa precisamente em quilogramas.

Diferente das gerações Multi V anteriores, nas quais o técnico precisava forçar manualmente o modo de teste, a Multi V 5 avalia as leituras dos termistores externos e determina de forma autônoma se executará o ITR no modo aquecimento ou resfriamento. Se o software LGMV não estiver disponível, o técnico poderá manipular os DIP switches do banco **SW01** diretamente na PCB mestre (configurando as chaves 1, 2 e 7 para a posição ON) para iniciar a sequência manual de Auto Carga. Os algoritmos de Detecção e Diagnóstico de Falhas (FDD) da LG monitoram continuamente o processo, gerando códigos de alerta específicos, como o erro **E01** (indicando desvios graves de vazão mássica fora dos limites nominais), ou confirmando o término da operação quando todos os sensores registram o perfil correto de saturação de líquido e superaquecimento.

### 6.5 Samsung: S-Checker, S-NET Pro e Monitoramento de Refrigerante por IA

A Samsung emprega o aplicativo móvel S-Checker ou o software corporativo S-NET Pro 2 para diagnóstico em computadores. Os sistemas DVM S2 contam com monitoramento inteligente de nível baixo de refrigerante baseado em inteligência artificial (IA). Esse recurso correlaciona dados de múltiplos sensores das unidades internas e externas para avaliar de forma contínua o volume de fluido operacional, exibindo alertas preventivos na PCB caso ocorram desvios de vazão mássica.

Durante a partida inicial ou após intervenções mecânicas graves (como a substituição do compressor), a função "decisão de quantidade de refrigerante" (*refrigerant quantity decision function*) no S-Checker auxilia no cálculo do volume de carga adicional a ser inserido. Após os reparos, o técnico inicia a **Operação de Teste Automática (Auto Trial Operation)**. O sistema DVM realiza um ciclo de testes autônomo de 50 minutos, avaliando taxas de subresfriamento, superaquecimento e a atuação das válvulas de injeção de vapor (EVI). Ao final do processo, o S-NET Pro emite um relatório técnico de validação, sinalizando quaisquer desvios de carga mássica ou falhas de componentes de expansão.

### 6.6 Midea/Carrier: Pesagem Automatizada e Tabelas de Carga de Fábrica

Os sistemas VRF da Midea e Carrier priorizam cálculos matemáticos pré-instalação estruturados em relação ao carregamento puramente adaptativo por software. Embora o software **Carrier VRF Service Technical Tool** forneça uma interface gráfica excelente para análise operacional e teste de portas de expansão, a validação da carga inicial exige conformidade com as tabelas de tubulação do fabricante.

A carga adicional é calculada somando os volumes internos de todas as linhas de líquido com base nos multiplicadores de diâmetro. Por exemplo, uma linha de líquido de $6{,}35\text{ mm}$ ($1/4"$) requer exatamente $0{,}022\text{ kg}$ de fluido por metro linear de comprimento equivalente, enquanto uma linha de $9{,}52\text{ mm}$ ($3/8"$) requer $0{,}057\text{ kg}$ por metro linear. Após a inserção dos dados matemáticos de projeto, os sistemas modernos Midea V6 oferecem um procedimento de carga automática: o técnico conecta o cilindro de refrigerante na porta de serviço da unidade externa e inicia a rotina; os controladores monitoram as pressões de saturação de alta e baixa e interrompem o fluxo de entrada de fluido quando detectam a massa termodinamicamente ideal de projeto.

---

## 7. Fluidos Zeotrópicos e Considerações sobre o Deslizamento de Temperatura (Temperature Glide)

A eliminação global progressiva de fluidos refrigerantes de componente único (como o R-22) e de misturas quase azeotrópicas (como o R-410A) direcionou a indústria de climatização para o uso massivo de misturas zeotrópicas complexas. Isso inclui os fluidos da série 400 (como o R-407C) e a nova geração de refrigerantes inflamáveis de classe A2L (como o R-454B). Executar a verificação de carga nesses sistemas introduz a complexidade do Deslizamento de Temperatura (*Temperature Glide*).

### 7.1 A Física do Fracionamento em Fluidos da Série 400 e A2L

Diferente dos refrigerantes puros que mudam de fase a uma temperatura única e constante sob determinada pressão, as misturas zeotrópicas são compostas por moléculas diferentes de refrigerantes que possuem pontos de ebulição distintos. Consequentemente, a mudança de fase (evaporação e condensação) ocorre ao longo de uma faixa de temperaturas dentro dos trocadores de calor.

À medida que a mistura zeotrópica flui pela serpentina do evaporador, o componente químico de menor ponto de ebulição evapora primeiro. Ao passar para a fase gasosa, a composição química do líquido restante se altera, tornando-se mais concentrada nos componentes de maior ponto de ebulição. Esse fenômeno altera as propriedades termodinâmicas do líquido residual no meio do processo, elevando o ponto de ebulição do fluido restante. Essa variação contínua de temperatura ao longo do trocador de calor sob pressão constante é chamada de **deslizamento de temperatura** (*temperature glide*).

O R-407C apresenta um deslizamento significativo de quase $10\text{ \degree F}$ ($5{,}6\text{ \degree C}$), enquanto novos refrigerantes A2L como o R-454B também apresentam deslizamentos mensuráveis que afetam a operação. Como as fases gasosa e líquida possuem composições químicas diferentes dentro do cilindro de armazenamento, as misturas zeotrópicas devem ser carregadas **exclusivamente na fase líquida**. Carregar um sistema na fase de vapor de um cilindro contendo uma mistura zeotrópica provocará o fracionamento imediato do fluido, retirando apenas os componentes de maior pressão de vapor e destruindo permanentemente a composição e as propriedades térmicas tanto do fluido restante no cilindro quanto do refrigerante no sistema de climatização.

### 7.2 Navegando na Divergência entre Ponto de Bolha (Bubble Point) e Ponto de Orvalho (Dew Point)

O deslizamento de temperatura impõe mudanças fundamentais na interpretação de réguas físicas ou digitais de pressão-temperatura (PT). Para misturas zeotrópicas, existem dois pontos de saturação inteiramente distintos para qualquer nível de pressão medido:

1. **Ponto de Bolha (*Bubble Point* - Temperatura de Líquido Saturado)**: A temperatura exata em que o refrigerante líquido começa a ferver ou, inversamente, a temperatura na qual a última bolha de vapor condensa de volta para a fase líquida.
2. **Ponto de Orvalho (*Dew Point* - Temperatura de Vapor Saturado)**: A temperatura exata na qual a última gota de refrigerante líquido evapora por completo ou, inversamente, a temperatura na qual o vapor começa a condensar em gotas de líquido.

**A Regra Obrigatória para os Técnicos**:
* **Ao calcular o Subresfriamento**, a referência é o refrigerante líquido denso acumulado no condensador. O técnico deve utilizar exclusivamente a coluna do **Ponto de Bolha** da tabela de pressão-temperatura (PT).
* **Ao calcular o Superaquecimento**, a referência é o vapor de sucção na saída do evaporador. O técnico deve utilizar exclusivamente a coluna do **Ponto de Orvalho** da tabela PT.

Ignorar essa distinção induz a sérios erros de diagnóstico. Por exemplo, calcular o superaquecimento do evaporador utilizando os valores do ponto de bolha para um refrigerante de alto deslizamento como o R-407C resultará em leituras falsamente baixas ou mesmo negativas. Esse diagnóstico incorreto levará o técnico a recolher refrigerante do sistema sem necessidade, deixando o evaporador faminto, reduzindo drasticamente a capacidade de refrigeração e gerando sério risco de queima do motor do compressor por superaquecimento.

---

## 8. Matriz de Diagnóstico: Erros Comuns de Carga e Consequências Sistêmicas

O carregamento incorreto manifesta-se em um conjunto previsível de sintomas de pressão e temperatura. O reconhecimento imediato desses padrões termodinâmicos evita danos graves e estende a vida útil dos equipamentos.

### 8.1 A Anatomy e a Mecânica de uma Sobrecarga

Um sistema sobrecarregado acumula fluido refrigerante líquido nas passagens inferiores do condensador. Como a função primária do condensador é fornecer área interna de troca para que o vapor quente condense, a inundação por líquido reduz o volume útil da serpentina disponível para rejeitar calor para o ar externo.

* **Sintomas**: A redução na área útil do condensador eleva rapidamente a pressão de descarga (pressão de alta). O subresfriamento apresentará leituras anormalmente altas porque o excesso de líquido permanece em contato com a serpentina sob fluxo de ar, resfriando-se abaixo da temperatura de saturação de condensação. Em sistemas de orifício fixo, a pressão elevada de alta força um fluxo excessivo de líquido pelo orifício em direção ao evaporador, fazendo com que o superaquecimento caia em direção a zero. Consequentemente, a temperatura de aproximação do condensador será anormalmente baixa, à medida que a temperatura da linha de líquido se aproxima da temperatura do ar externo.
* **Consequências**: Pressões de condensação elevadas forçam o compressor a trabalhar contra altas razões de compressão, elevando o consumo elétrico (amperagem) e acionando os protetores térmicos internos. Mais perigosamente, um superaquecimento nulo indica que fluido refrigerante líquido não evaporado está saindo do evaporador e retornando ao compressor através da linha de sucção. O golpe de líquido resultante quebra palhetas, deforma bielas e lava o óleo lubrificante POE das superfícies móveis, travando o compressor.

### 8.2 A Anatomy e a Mecânica de uma Subcarga

Um sistema subcarregado não dispõe da massa mínima de fluido necessária para manter o ciclo contínuo, falhando em suprir o dispositivo de expansão com líquido constante para manter o selo de alta pressão.

* **Sintomas**: Como o dispositivo de expansão recebe uma mistura bifásica (gás e líquido), a pressão de sucção cai acentuadamente. A quantidade reduzida de líquido que entra no evaporador vaporiza por completo nos primeiros tubos da serpentina. O restante do comprimento do evaporador atua apenas aquecendo sensivelmente o vapor, gerando leituras de superaquecimento extremamente altas. O subresfriamento cai para valores próximos de zero ou nulos devido à ausência de líquido acumulado no condensador. A aproximação do evaporador (DTD) expande-se de forma anormal (frequentemente superando $45\text{ \degree F}$ / $25\text{ \degree C}$), com pressões de sucção operando em níveis críticos.
* **Consequências**: A subcarga severa reduz a densidade e a velocidade do fluxo de vapor na linha de sucção, impedindo o arrasto de óleo de volta ao cárter do compressor e gerando desgaste prematuro por falta de lubrificação. Adicionalmente, a falta de resfriamento adequado nos enrolamentos do motor elétrico gera superaquecimento interno do estator, provocando a queima do compressor por falha de isolamento, acidificando o óleo e contaminando todo o circuito.

### 8.3 Violações de Estado de Fase e Contaminação Química Cruzada

Introduzir fluidos zeotrópicos em estado gasoso (vapor), ou misturar refrigerantes incompatíveis em um sistema (por exemplo, adicionar R-410A a um sistema projetado para operar com o refrigerante A2L R-454B), rompe completamente as propriedades de pressão-temperatura projetadas para o ciclo.

A mistura de refrigerantes gera pressões operacionais fora dos padrões de projeto que invalidam as tabelas e réguas de PT, inviabilizando qualquer cálculo preciso de superaquecimento e subresfriamento. Adicionalmente, a mistura de fluidos pode gerar reações químicas adversas com o óleo lubrificante do compressor, desencadeando oxidação acelerada, geração de borras e desgaste acelerado das tubulações de cobre. Tais ocorrências cancelam as garantias de fábrica e geram riscos à segurança operacional (especialmente em sistemas com refrigerantes levemente inflamáveis), exigindo o recolhimento total do fluido contaminado para descarte técnico, limpeza profunda do circuito com nitrogênio e troca de componentes danificados.

| Estado de Diagnóstico | Pressão de Sucção (Baixa) | Pressão de Alta | Superaquecimento Real | Subresfriamento Real | Temp. de Aproximação (Approach) | Principal Risco Mecânico |
| :--- | :--- | :--- | :--- | :--- | :--- | :--- |
| **Carga Ideal** | Normal (Projeto) | Normal (Projeto) | Alvo Atingido | Alvo Atingido | Alvo Atingido | Nenhum (Desempenho Máximo e Longevidade) |
| **Sobrecarga Severa** | Alta | Muito Alta | Muito Baixo / Zero | Muito Alto | Baixa | Golpe de Líquido, Quebra de Válvulas, Alta Corrente |
| **Subcarga Severa** | Muito Baixa | Baixa | Muito Alto | Muito Baixo / Zero | Alta | Queima do Motor do Compressor, Desgaste por Falta de Óleo |
| **Restrição na Linha de Líquido** | Muito Baixa | Normal / Baixa | Alto | Alto | Baixa | Evaporador Faminto, Congelamento da Serpentina, Falta de Retorno de Óleo |
| **Condensador Obstruído / Sujo** | Normal / Alta | Muito Alta | Normal / Baixo | Baixo | Alta | Desarme por Protetor Térmico do Compressor, Alta Amperagem |

*Tabela 1: Matriz de Sintomas Termodinâmicos e Indicadores de Diagnóstico em Campo.*

---

## 9. Síntese Final

A verificação da carga de refrigerante não é um mero procedimento de rotina rápida; ela constitui o pilar termodinâmico central que assegura a integridade operacional, a eficiência energética e a conformidade ambiental de sistemas de HVAC/R. A evolução rápida para sistemas modernos dotados de compressores inverter e que utilizam misturas zeotrópicas inflamáveis da classe A2L exige que os técnicos abandonem heurísticas imprecisas e sigam procedimentos estritamente científicos.

Seja executando a carga gravimétrica por peso após manutenções corretivas estruturais, definindo o superaquecimento dinâmico em sistemas com dispositivos de expansão fixos, ajustando o subresfriamento nominal de fábrica ou utilizando softwares de diagnóstico dedicados nas complexas redes VRF modernas, a adesão estrita aos métodos técnicos recomendados é obrigatória. Esse rigor técnico protege o investimento do cliente, evita vazamentos nocivos ao meio ambiente e garante a durabilidade física do compressor ao longo de sua vida útil projetada.

---

## Referências citadas

1. **Measured Effect of Air Flow and Refrigerant Charge on a High-Performance Heat Pump**, acessado em junho 13, 2026, [aceee.org](https://www.aceee.org/files/proceedings/2008/data/papers/1_734.pdf)
2. **Why Refrigerant Matters More Than You Think for AC (or Heat Pump) Efficiency - RMI**, acessado em junho 13, 2026, [rmi.org](https://rmi.org/resources/why-refrigerant-matters-more-than-you-think/)
3. **Impacts of Refrigerant Charge on Air Conditioner and Heat Pump Performance - Purdue e-Pubs**, acessado em junho 13, 2026, [purdue.edu](https://docs.lib.purdue.edu/cgi/viewcontent.cgi?article=2121&context=iracc)
4. **The Impact of Residential Air Conditioner Charging and Sizing on Peak Electrical Demand**, acessado em junho 13, 2026, [aceee.org](https://www.aceee.org/files/proceedings/1992/data/papers/SS92_Panel2_Paper23.pdf)
5. **3.8 evaluating refrigerant charge | nascsp**, acessado em junho 13, 2026, [nascsp.org](https://nascsp.org/wp-content/uploads/2018/02/us-doe_evaluating-refrigerant-charge.pdf)
6. **Analysis of Refrigerant Use for AC Equipment Maintenance - ASHRAE**, acessado em junho 13, 2026, [ashrae.org](https://www.ashrae.org/technical-resources/ashrae-journal/featured-articles/october-2022-analysis-of-refrigerant-use-for-ac-equipment-maintenance)
7. **ASHRAE Refrigeration Resources**, acessado em junho 13, 2026, [ashrae.org](https://www.ashrae.org/technical-resources/bookstore/ashrae-refrigeration-resources)
8. **Understanding ASHRAE Standard 15 Requirements for Direct Systems in Comfort Cooling Applications**, acessado em junho 13, 2026, [ashraemadison.org](https://ashraemadison.org/images/meeting/090924/Meeting_presentations/understanding_ashrae_standard_15_requirements_for_direct_systems_in_comfort_cooling_application__9_24_.pdf)
9. **ANSI/ASHRAE Addendum p to ANSI/ASHRAE Standard 15-2019**, acessado em junho 13, 2026, [ashrae.org](https://www.ashrae.org/file%20library/technical%20resources/standards%20and%20guidelines/standards%20addenda/15_2019_p_20220831.pdf)
10. **Safety Standard for Refrigeration Systems - ASHRAE**, acessado em junho 13, 2026, [ashrae.org](https://www.ashrae.org/file%20library/technical%20resources/standards%20and%20guidelines/standards%20addenda/15_2019_g_20220831.pdf)
11. **INSTALLATION INSTRUCTIONS - Lennox**, acessado em junho 13, 2026, [lennox.com](https://www.lennox.com/dA/52c86c54ab/Lennox_AC)
12. **Temperature Glide in Freon™ MP, Freon™ HP, and Freon™ 407C (R-407C) Series Refrigerant Blends**, acessado em junho 13, 2026, [freon.com](https://www.freon.com/en/-/media/files/freon/temperature-glide-freon-mp-hp-407c-refrigerant-blends.pdf?rev=42e7a6ee8dbd4006b19a6d8748300aa4)
13. **Installation and operation manual - Daikin RXYTQ**, acessado em junho 13, 2026, [daikin.eu](https://www.daikin.eu/content/dam/document-library/installation-manuals/ac/vrv/rxytq-tyf/RXYTQ-TYF_IOM_4PEN388987-1_2015_03_Installation%20Manuals_English.pdf)
14. **Mini Series VRF - Engineering Data**, acessado em junho 13, 2026, [mdhome.com.au](https://mdhome.com.au/wp-content/uploads/2024/07/MDV-V200WN1AU-Mini-VRF-Engineering-Data-0531-1.pdf)
15. **Outdoor Unit SERVICE MANUAL - LG Electronics**, acessado em junho 13, 2026, [media.us.lg.com](https://media.us.lg.com/m/70d01d6c99887c7f/original/MFL71986707_250725_IM.pdf)
16. **TD of Refrigeration Evaporators - HVAC School**, acessado em junho 13, 2026, [hvacrschool.com](http://www.hvacrschool.com/td-refrigeration-evaporators/)
17. **The Refrigeration Cycle Explained | HVAC Know It All**, acessado em junho 13, 2026, [hvacknowitall.com](https://hvacknowitall.com/blog/the-refrigeration-cycle-explained)
18. **The "Approach" Method of Charging and Condenser Efficiency - HVAC School**, acessado em junho 13, 2026, [hvacrschool.com](http://www.hvacrschool.com/approach-method-charging-condenser-efficiency/)
19. **Suction Line Temperature - YouTube**, acessado em junho 13, 2026, [youtube.com](https://www.youtube.com/watch?v=wirQjHsMeEI)
20. **Technical Bulletin TB2-048: Importance of Monitoring Chiller Approach Temperatures - Chem-Aqua**, acessado em junho 13, 2026, [chemaqua.com](https://www.chemaqua.com/fr-ca/wp-content/uploads/sites/5/2024/07/TB2-048.pdf)
21. **Extended Charge Procedure Commercial Application - Elite® Series 6 – 20 Ton - Lennox**, acessado em junho 13, 2026, [lennox.com](https://www.lennox.com/dA/55d84c4995/508349-02.pdf)
22. **3 Ultimate Steps to Approach Temperature Mastery - Chemstar WATER**, acessado em junho 13, 2026, [chemstarwater.com](https://www.chemstarwater.com/approach-temperature/)
23. **Extended Charge Procedure Commercial Application - Lennox**, acessado em junho 13, 2026, [lennox.com](https://www.lennox.com/dA/403a189a19/508349-01a.pdf)
24. **VRF system City Multi VRF | Mitsubishi Electric**, acessado em junho 13, 2026, [mitsubishi-les.com](https://www.mitsubishi-les.com/en-de/null-9860.html)
25. **Daikin: How to use your D-Checker – Setup & Operation - YouTube**, acessado em junho 13, 2026, [youtube.com](https://www.youtube.com/watch?v=tW-sLKpc_no)
26. **Service tooling info - Daikin**, acessado em junho 13, 2026, [daikin.eu](https://www.daikin.eu/en_us/qr/7.html)
27. **D-checker User Manual**, acessado em junho 13, 2026, [daikinspare.com.ua](https://daikinspare.com.ua/download/dchecker/User%20Manual%20D-Checker%20v3400%20EN.pdf)
28. **Installation manual - Daikin Comfort**, acessado em junho 13, 2026, [daikincomfort.com](https://daikincomfort.com/docs/default-source/vrv-t-series/im-rweq_tb-4pen739861-2023.pdf)
29. **VRV System air conditioner - installation manual - daikincomfort.com**, acessado em junho 13, 2026, [daikincomfort.com](https://backend.daikincomfort.com/docs/default-source/product-documents/commercial/manual/installation-manuals/3p657316-4.pdf)
30. **Software Registration and Updates | Mitsubishi Electric Americas**, acessado em junho 13, 2026, [mitsubishielectric.com](https://us.mitsubishielectric.com/fa/en/support/resources/software-management-and-updates/)
31. **MTools-v5.53 - MyLinkDrive by METUS**, acessado em junho 13, 2026, [mylinkdrive.com](https://www.mylinkdrive.com/USA/Software/Troubleshooting_and_Service/Maintenance_Tools/MTools_v553?product)
32. **Mitsubishi Electric PAC-USCMS-MN-1 Maintenance Tool - Rfwel Engr E-Store**, acessado em junho 13, 2026, [rfwel.com](https://shop.rfwel.com/mitsubishi-electric-pac-uscms-mn-1-maintenance-tool/)
33. **Maintenance Tools for MN converter Mitsubishi Electric CMS-MNG-E**, acessado em junho 13, 2026, [planetaklimata.com.ua](https://planetaklimata.com.ua/instr/Mitsubishi_Electric/Mitsubishi_Electric_CMS-MNG_Maintenance_Tools_Eng.pdf)
34. **MANUFACTURED FOR: MITSUBISHI ELECTRIC TRANE HVAC US LLC**, acessado em junho 13, 2026, [mitsubishitechinfo.ca](https://www.mitsubishitechinfo.ca/sites/default/files/IM_PAC-USCMS-MN-1_32TB0932X01.pdf)
35. **QH Clutch cable for Fiat Panda 769cc 1986 - engine 4104780 920 mm | eBay UK**, acessado em junho 13, 2026, [ebay.co.uk](https://www.ebay.co.uk/itm/364831864303)
36. **Motorcraft HVAC Blower Motor Resistor YH-1699 | AutoZone**, acessado em junho 13, 2026, [autozone.com](https://www.autozone.com/p/motorcraft-hvac-blower-motor-resistor-yh-1699/80878)
37. **7802A240 OEM Mitsubishi OUTLANDER ECLIPSE CROSS HVAC**, acessado em junho 13, 2026, [ebay.com](https://www.ebay.com/itm/137027095620?_skw=blower+motor+control+module&itmmeta=01KH2ZJ9B3DF4JWFXBWKH2MFM6&hash=item1fe7738c44:g:qlMAAeSwjddpir3F&itmprp=enc%3AAQALAAABALB2JXbe%2Bh2pdWBqbR2c2DuQUI74txZ0TSQiU%2FF1xaFsimZ4niO5QXvvP3fIn1irTsWmx0BQB2JsljhtchQkpGQFZNk6NO9jouy%2FdaSctHExNDgpgdiLVThjoVDJJbMhrSkmHOOCTO3AA57ciG4W%2BjfIcEhVYxsGRGVBBW5QKq0Ruq78x6l%2FknebPOm0JQLWR9Kc4PoPGQGqERySqIwaSzpvrvtJgzyqAfbCN3WMES9z47XD97Mwtk6UVO2fJ8dOHEnfCwGyR%2F6UDX%2BwjI%2FWzxdoyzbKUAi5L3K%2BZhssGcK46UVkuslLkYcIFi2Ts27YSWcvJlICfuE%2FxLmy0fPZK6I%3D%7Ctkp%3ABk9SR_6Vyd-IZw)
38. **Mitsubishi M series and Maintenance Tool : r/HVAC - Reddit**, acessado em junho 13, 2026, [reddit.com](https://www.reddit.com/r/HVAC/comments/xzuoe3/mitsubishi_m_series_and_maintenance_tool/)
39. **LGMV User Manual - DMG HVAC**, acessado em junho 13, 2026, [dmgn.com](https://www.dmgn.com/wp-content/uploads/2020/06/LGMV_Manual_ENG_Version-7.4.5.pdf)
40. **MOBILE LG MONITORING VIEW USER MANUAL - Rackcdn.com**, acessado em junho 13, 2026, [rackcdn.com](https://a1ac1dcb67cc9f847a73-0b6da349d0197cd2922796e57d5f1d84.ssl.cf5.rackcdn.com/CMSFiles/PMAssets/PMAssets/Resource/general/1916/UM_MobileLGMV_Android.pdf)
41. **LGMV User Manual - LG Klimaat**, acessado em junho 13, 2026, [lgklimaat.be](https://www.lgklimaat.be/Media/Downloads/lgmv-7_manual.pdf)
42. **Smarter Solutions for Smarter HVAC Technicians: LGMV | LG Australia Business**, acessado em junho 13, 2026, [lg.com](https://www.lg.com/au/business/air-solution/air-solutions-blog/smarter-solutions-smarter-hvac-technicians/)
43. **INSTALLATION MANUAL WITH - LG HVAC**, acessado em junho 13, 2026, [lghvac.com](https://lghvac.com/resource-service?filename=IM_MultiV5_LGRED_OutdoorUnits.pdf)
44. **Outdoor Unit SERVICE MANUAL - Rackcdn.com**, acessado em junho 13, 2026, [rackcdn.com](https://a1ac1dcb67cc9f847a73-0b6da349d0197cd2922796e57d5f1d84.ssl.cf5.rackcdn.com/CMSFiles/PMAssets/PMAssets/Resource/general/1211/2011-8-15%20service%20manual_general_multi%20v%20iii%20208v%20heat%20recovery%20unit_mfl67400005_20120105122839.pdf)
45. **OPERATION AND MAINTENANCE MANUAL - LG Electronics**, acessado em junho 13, 2026, [media.us.lg.com](https://media.us.lg.com/m/532a1f0c47275b65/original/OM_MULTI-V-5-OPERATION-MAINTENANCE-MANUAL_06_24-pdf.pdf)
46. **System Heat Recovery Outdoor Unit SERVICE MANUAL R410A - Rackcdn.com**, acessado em junho 13, 2026, [rackcdn.com](https://a1ac1dcb67cc9f847a73-0b6da349d0197cd2922796e57d5f1d84.ssl.cf5.rackcdn.com/CMSFiles/PMAssets/PMAssets/Resource/general/1201/2008-11-16%20service%20manual_general_multi%20v%20sync%20ii%20outdoor%20unit_mfl50459504_20120105122839.pdf)
47. **DVM S, Standard, Heat Pump R410a, 380~415V, 50Hz, 3Ф, Outdoor Unit - Samsung**, acessado em junho 13, 2026, [samsung.com](https://www.samsung.com/levant/business/system-air-conditioners/vrf-dvm/ac-dvm-amxxxfxvagh-am220fxvagh-tk/)
48. **Samsung DVM S Installation & Start Up Training - Cloudinary**, acessado em junho 13, 2026, [cloudinary.com](https://res.cloudinary.com/govimg/image/upload/v1594418095/5b294f9467c0d0489028b276/Full%20Color%20DVM%20S%20Installation%20and%20Startup%20Training%20V12302019.pdf)
49. **DVM S2+ - Samsung HVAC**, acessado em junho 13, 2026, [samsunghvac.com](https://www.samsunghvac.com/commercial/DVM_S2Plus)
50. **DVM S WATER Service Manual.indd - Frigus Systems**, acessado em junho 13, 2026, [frigus-systems.ru](https://frigus-systems.ru/upload/iblock/702/yruvoyf7e2eioqrsthrzrvh1akujt42m/Manual_AM_MXWANR.pdf)
51. **SYSTEM AIR CONDITIONER - Amazon S3**, acessado em junho 13, 2026, [samsung-files](https://s3.amazonaws.com/samsung-files/Tech_Files/DVM/DVM+S/Service+Manuals/DVM+S+ODU+Service+Manual_AC-00076E_6_180605.pdf)
52. **DVM-S-Eco-installationsmanual-eng.pdf**, acessado em junho 13, 2026, [essencompany.com](https://www.essencompany.com/wp-content/uploads/2025/02/DVM-S-Eco-installationsmanual-eng.pdf)
53. **Carrier VRF Catalog**, acessado em junho 13, 2026, [shareddocs.com](https://www.shareddocs.com/hvac/docs/1001/Public/0C/01-VRF-016-01.pdf)
54. **VRF CATALOG - Carriercca.com**, acessado em junho 13, 2026, [carriercca.com](https://carriercca.com/pdf/products_pdf/CA_VRF_Platform20250304_250311_095902.pdf)
55. **Refrigerant PT Calculator / HVAC Calcs - Jersey Mike HVAC**, acessado em junho 13, 2026, [jerseymikehvac.com](https://www.jerseymikehvac.com/hvac-calcs/refrigerant-pt-calculator)
56. **The Definitive Guide to Temperature Glide, Part 2 | ACHR News**, acessado em junho 13, 2026, [achrnews.com](https://www.achrnews.com/articles/147494-the-definitive-guide-to-temperature-glide-part-2)
