# 4.3 Análise de Óleo e Saúde do Compressor

## Diagnóstico Tribológico Avançado, Cinética Química de Degradação de Lubrificantes e Avaliação Não Destrutiva de Compressores em AVAC-R

Os sistemas modernos de aquecimento, ventilação, ar condicionado e refrigeração (AVAC-R), juntamente com extensas redes de refrigeração comercial, dependem da interação delicada e contínua entre processos termodinâmicos e engenharia mecânica de precisão. No coração desses sistemas complexos está o compressor, um componente cuja longevidade operacional depende inteiramente da integridade estrutural e estabilidade química de seu lubrificante. 

A transição global dos clorofluorocarbonos (CFCs) e hidroclorofluorocarbonos (HCFCs) regulados para os hidrofluorocarbonos (HFCs) e hidrofluoroolefinas (HFOs) de baixo potencial de aquecimento global (GWP) alterou fundamentalmente o cenário tribológico da indústria de AVAC-R [1]. Essa mudança de paradigma exigiu o desenvolvimento de novos lubrificantes sintéticos, metodologias de filtragem avançadas e protocolos de diagnóstico altamente sofisticados. 

Esta apostila fornece uma análise exaustiva e de nível especialista sobre os fundamentos dos lubrificantes de compressores, a cinética química de degradação do óleo, os procedimentos de diagnóstico em campo, a mecânica de gerenciamento de óleo no nível do sistema e as técnicas não destrutivas de avaliação da saúde do compressor.

---

## 1. Fundamentos de Lubrificantes: Propriedades e Características

A função primária do óleo do compressor é lubrificar os componentes mecânicos dinâmicos, dissipar o imenso calor gerado durante a compressão e fornecer uma barreira de vedação crítica entre as câmaras de alta e baixa pressão dentro do envelope do compressor [3]. No entanto, diferentemente dos lubrificantes tradicionais de motores de combustão interna, os óleos de refrigeração operam em um ambiente singularmente hostil. Eles devem possuir estabilidade química absoluta na presença contínua de fluidos refrigerantes altamente reativos e suportar extremas flutuações de temperatura e pressão sem sofrer separação de fases, oxidação ou precipitação de estruturas de cera [4].

O requisito primordial para qualquer óleo de refrigeração é a **miscibilidade** — a capacidade fundamental do óleo de se dissolver e se misturar com o refrigerante em estado de vapor, viajando ao longo de toda a arquitetura do sistema e, por fim, retornando ao cárter do compressor [1]. Se a miscibilidade for perdida, o óleo se separará do refrigerante nas partes mais frias do sistema (geralmente no evaporador), acumulando-se e gerando o fenômeno de *oil logging* (acúmulo de óleo), o que priva os mancais do compressor de lubrificação vital.

### 1.1 Óleo Mineral (MO - *Mineral Oil*)
Os óleos minerais são misturas de hidrocarbonetos altamente refinados de ocorrência natural, derivados diretamente da destilação e fracionamento do petróleo bruto [1]. Por décadas, os óleos minerais de base naftênica foram o padrão indiscutível da indústria para sistemas que utilizavam refrigerantes legados, como o R-12 e o R-22 [4]. Sua ampla adoção baseava-se em sua excelente miscibilidade natural com refrigerantes clorados e seu teor de cera inerentemente baixo, o que prevenia bloqueios em tubos capilares e válvulas de expansão em baixas temperaturas de saturação [4].

Um exemplo clássico de óleo mineral legado altamente refinado é o **Suniso 3GS**, que tem servido como referência para lubrificantes naftênicos de refrigeração. Ele apresenta uma densidade de **$0,91\text{ g/cm}^3$** a $15^\circ\text{C}$ e possui um ponto de fulgor (*flash point*) relativamente baixo de $168^\circ\text{C}$ [8]. Seu ponto de fluidez (*pour point*) — a temperatura mais baixa na qual o óleo mantém suas características de fluxo fluido — situa-se em $-40^\circ\text{C}$, garantindo operação confiável em aplicações padrão de média e baixa temperatura [9]. Além disso, o Suniso 3GS demonstra um ponto de névoa (*floc point*) de $-54^\circ\text{C}$, indicando a temperatura extremamente baixa necessária para que qualquer cera residual precipite da solução [8]. 

Como o óleo mineral depende inteiramente da solvência química dos átomos de cloro presentes nos CFCs e HCFCs para manter a miscibilidade, ele é fundamentalmente incompatível com os refrigerantes HFC modernos, como o R-134a ou o R-410A. Em um sistema HFC, o óleo mineral sofrerá rápida separação de fases, acumulando-se nas serpentinas do evaporador, reduzindo drasticamente a eficiência de transferência de calor e precipitando uma falha catastrófica dos mancais do compressor por falta de óleo.

### 1.2 Alquilbenzeno (AB - *Alkylbenzene*)
O alquilbenzeno é um lubrificante sintético de hidrocarboneto desenvolvido especificamente como um óleo de transição altamente estável para sistemas migrando de CFCs controlados para misturas de HCFCs [1]. Sintetizado por meio da alquilação do benzeno, os óleos AB exibem estabilidade térmica significativamente aprimorada, resistência superior à oxidação e excelente miscibilidade a baixas temperaturas com o R-22 em comparação aos óleos minerais naftênicos padrão [4].

Uma característica definidora do alquilbenzeno é sua compatibilidade absoluta com óleos minerais, permitindo a mistura e o *retrofit* simplificados em sistemas legados sem a necessidade de lavagens exaustivas [4]. Uma formulação AB padrão, como o reconhecido **Zerol 150** (que corresponde ao grau de viscosidade ISO 32 ou 150 SUS), apresenta um ponto de fluidez de até $-44^\circ\text{C}$ e um ponto de fulgor altamente robusto de $210^\circ\text{C}$ [11]. Este ponto de fulgor elevado torna o alquilbenzeno estruturalmente resiliente em ambientes com altas temperaturas de descarga, reduzindo significativamente o risco de carbonização térmica nas placas de válvulas de descarga.

### 1.3 Poliól Ester (POE - *Polyolester*)
Os lubrificantes de poliól ester representam a química de base para praticamente todos os sistemas modernos de refrigeração e ar condicionado com HFCs e HFOs, incluindo aqueles que operam com R-134a, R-410A, R-32 e R-454B [1]. Sintetizados por meio de um processo complexo de esterificação que combina um álcool poli-hídrico (poliól) e um ácido carboxílico precisamente selecionado, os óleos POE possuem uma espinha dorsal de carbono neopentílico ramificada e altamente estável [13]. Esta arquitetura molecular única proporciona estabilidade térmica excepcional, capacidade de lubrificação limite superior e miscibilidade ideal com refrigerantes não clorados [13].

A característica operacional mais crítica do óleo POE é sua severa **higroscopia**; ele atrai, absorve e retém a umidade diretamente da atmosfera de forma extremamente agressiva [1]. Um óleo POE padrão da indústria, como o **Emkarate RL 32H**, apresenta uma viscosidade cinemática de $32,5\text{ cSt}$ a $40^\circ\text{C}$, um ponto de fluidez a baixas temperaturas de $-46^\circ\text{C}$ e um ponto de fulgor excepcionalmente alto de $258^\circ\text{C}$, destacando sua resiliência sob cargas térmicas extremas [14]. Embora o POE demonstre rigidez dielétrica e lubricidade sob carga superiores, sua profunda suscetibilidade química à água exige rigor absoluto durante o comissionamento do sistema, tornando obrigatória a desidratação por vácuo profundo para prevenir a intrusão irreversível de umidade.

### 1.4 Polivinil Éter (PVE - *Polyvinyl Ether*)
Desenvolvido como uma alternativa de engenharia avançada ao POE, o polivinil éter (PVE) é um lubrificante sintético utilizado predominantemente por fabricantes específicos em sistemas modernos do tipo mini-split *ductless* e extensas arquiteturas de Fluxo de Refrigerante Variável (VRF) [1]. O PVE compartilha as excelentes características de miscibilidade com HFCs e HFOs do POE, mas é definido por uma estrutura química de éter em vez de uma estrutura de éster [17].

A principal e mais expressiva vantagem do PVE é sua **resistência química absoluta à hidrólise** [1]. Embora o PVE seja, na verdade, mais higroscópico do que o POE — ou seja, absorve a água ambiente de forma mais rápida se deixado exposto —, ele não reage quimicamente com essa água para formar ácidos destrutivos [1]. Além disso, como a umidade fica apenas retida fisicamente (adsorvida) em vez de quimicamente ligada, a água presa no PVE pode ser removida de forma eficaz por meio de um processo padrão de vácuo profundo, algo essencialmente impossível em um POE severamente degradado [1]. 

Um óleo PVE representativo, como o **Daphne Hermetic Oil FVC32D**, opera com um ponto de fluidez altamente eficaz de $-47,5^\circ\text{C}$, um ponto de fulgor de $178^\circ\text{C}$ e uma viscosidade cinemática de $32,4\text{ cSt}$ a $40^\circ\text{C}$ [19]. Isso torna o PVE uma escolha excepcionalmente confiável para sistemas com redes de tubulação extensas, onde a exclusão absoluta da umidade durante a instalação de campo é difícil de ser garantida.

### 1.5 Formulações Sintéticas Alternativas: PAG e PAO
Embora MO, AB, POE e PVE dominem os sistemas residenciais e comerciais estacionários de AVAC-R, existem outras químicas sintéticas especializadas para aplicações distintas. 

O **Polialquilenoglicol (PAG)** é um óleo sintético altamente higroscópico, restrito principalmente a sistemas de ar condicionado automotivo que operam com R-134a ou R-1234yf [1]. Assim como o PVE, o PAG não sofre hidrólise na presença de água, mas sua resistividade elétrica relativamente baixa o torna inadequado para compressores herméticos ou semi-herméticos, onde os enrolamentos do motor ficam continuamente submersos na mistura de refrigerante e óleo [17]. 

A **Polialfaolefina (PAO)** é outro lubrificante sintético que oferece excelente estabilidade térmica e ótimas características de viscosidade-temperatura [5]. No entanto, sua miscibilidade com refrigerantes padrão é extremamente baixa, limitando seu uso a aplicações altamente especializadas onde a migração de óleo é rigidamente controlada ou onde a miscibilidade não constitui um requisito operacional [5].

### 1.6 Análise Comparativa de Lubrificantes Padrão de Refrigeração
Para contextualizar completamente os envelopes de desempenho dessas diferentes químicas, apresenta-se a tabela comparativa a seguir de suas propriedades físicas e limites termodinâmicos para graus equivalentes ISO 32:

| Classificação do Lubrificante | Formulação de Exemplo | Viscosidade Cinemática (40°C) | Ponto de Fulgor (°C) | Ponto de Fluidez (°C) | Densidade (15°C) | Compatibilidade Primária de Refrigerante |
| :--- | :--- | :---: | :---: | :---: | :---: | :--- |
| **Óleo Mineral (MO)** | Suniso 3GS | $30,0\text{ cSt}$ | $168^\circ\text{C}$ | $-40,0^\circ\text{C}$ | **$0,91\text{ g/cm}^3$** | CFCs, HCFCs (R-22) [8] |
| **Alquilbenzeno (AB)** | Zerol 150 | $34,0\text{ cSt}$ | $210^\circ\text{C}$ | $-44,0^\circ\text{C}$ | **$0,87\text{ g/cm}^3$** | HCFCs, Misturas de Transição [11] |
| **Poliól Ester (POE)** | Emkarate RL 32H | $32,5\text{ cSt}$ | $258^\circ\text{C}$ | $-46,0^\circ\text{C}$ | **$0,98\text{ g/cm}^3$** | HFCs (R-410A), HFOs [14] |
| **Polivinil Éter (PVE)** | Daphne FVC32D | $32,4\text{ cSt}$ | $178^\circ\text{C}$ | $-47,5^\circ\text{C}$ | **$0,93\text{ g/cm}^3$** | HFCs, Sistemas VRF Específicos [19] |

*Dados sintetizados a partir das especificações dos fabricantes para graus padrão equivalentes ISO 32 [8]. Pontos de fulgor mais elevados denotam maior resiliência contra a carbonização, enquanto pontos de fluidez mais baixos garantem miscibilidade sustentada dentro dos parâmetros de evaporadores criogênicos.*

---

## 2. Ciência de Degradação do Óleo: A Anatomia Química da Falha

A degradação do lubrificante é a causa raiz insidiosa da grande maioria das falhas mecânicas (não elétricas) de compressores. O entendimento detalhado das vias de degradação molecular permite aos técnicos identificar os sintomas precocemente e conter as falhas antes que ocorram danos mecânicos catastróficos e irreversíveis.

### 2.1 A Hidrólise do Poliól Ester (POE)
A vulnerabilidade mais crítica e invasiva do óleo POE é o processo de hidrólise. A síntese do POE é uma reação química fundamentalmente reversível, governada por temperatura, pressão e concentração de reagentes [13]. A equação estequiométrica simplificada que rege este equilíbrio é:

$$\text{R-COOCH}_2\text{-CH(OOCR)-CH}_2\text{-OOCR (Éster POE)} + 3\text{H}_2\text{O (Água)} \rightleftharpoons \text{C}_3\text{H}_5\text{(OH)}_3\text{ (Glicerol/Poliól)} + 3\text{R-COOH (Ácido Carboxílico)}$$

Durante a manufatura industrial do POE, a água é removida de forma contínua e agressiva do vaso de reação para forçar o equilíbrio químico para a direita, produzindo éster puro [13]. 

No entanto, se um técnico de AVAC-R introduzir umidade atmosférica no sistema devido a práticas inadequadas de vácuo, ou se um vazamento permitir a infiltração de umidade ambiente no lado de baixa pressão do circuito, as altas temperaturas encontradas na linha de descarga do compressor deslocam a reação com força para a esquerda [13].

Este processo regressivo decompõe o POE estável de volta aos seus reagentes originais: um álcool livre (poliól) e ácidos carboxílicos orgânicos altamente reativos e corrosivos [13]. Diferentemente da umidade livre, que pode teoricamente ser removida do sistema por meio de desidratação por vácuo profundo, a formação de ácido carboxílico representa um dano químico permanente e irreversível à estrutura molecular do lubrificante. 

Além disso, a reação de hidrólise é inerentemente **autocatalítica**; o ácido gerado pela quebra inicial atua como um catalisador químico ativo, acelerando a taxa das reações subsequentes de hidrólise em uma reação em cadeia exponencial [13]. Uma vez iniciada esta cadeia ácida e atingido um Índice de Acidez Total (TAN) crítico, a viscosidade do óleo colapsa, os filmes de lubrificação limite se desintegram e o compressor começa a se desgastar internamente.

### 2.2 Decomposição Térmica e Oxidação
Enquanto a hidrólise é um processo estritamente associado à presença de água que afeta os ésteres, a decomposição térmica é impulsionada puramente pelo calor cinético excessivo e afeta todos os tipos de lubrificantes. Se as temperaturas de descarga do compressor ultrapassarem os limites operacionais seguros — normalmente, o craqueamento térmico e a carbonização iniciam-se quando as temperaturas da linha de descarga sobem acima de $176,7^\circ\text{C}$ ($350^\circ\text{F}$) —, as longas cadeias de hidrocarbonetos do óleo se fraturam sob estresse térmico [22]. Este processo gera gases de hidrocarbonetos não condensáveis e deixa para trás resíduos sólidos de carbono polimerizado denso, conhecidos na indústria como **borra** (*sludge*).

Se o oxigênio estiver presente inadvertidamente no sistema (novamente, devido a protocolos falhos de evacuação), o óleo passa por uma severa oxidação térmica. O oxigênio reage agressivamente com óleos sintéticos como o POE e o PVE sob condições de alto calor, aumentando exponencialmente a taxa de formação de borras e precipitados sólidos pesados [3]. A borra resultante eleva drasticamente a viscosidade do óleo remanescente, obstrui as telas de captação das bombas de óleo internas, restringe o fluxo pelos canais microscópicos dos dispositivos de expansão e, por fim, causa o travamento mecânico total do compressor por falta de lubrificação [24].

### 2.3 O Mecanismo de Deposição de Cobre (*Copper Plating*)
Uma das consequências mais destrutivas e visualmente evidentes da formação de ácidos em um sistema de refrigeração é o fenômeno do **acobreado** (*copper plating*). O acobreado é uma condição tribológica anormal na qual o cobre metálico é quimicamente extraído da rede de tubulações e depositado sobre os componentes ferrosos internos (aço e ferro fundido) do compressor [25].

Este mecanismo é um processo eletroquímico impulsionado por contaminação química, detalhado pelas teorias de deposição eletroquímica de Steinle e Seeman [26]. A pesquisa histórica demonstrou que a dissolução e a deposição são fenômenos independentes que ocorrem em estágios sequenciais distintos:

```
                  Mecanismo de Deposição de Cobre (Acobreado)
                  
    [Tubulação de Cobre]                  [Mistura Óleo + Gás]                  [Superfícies de Aço]
             │                                     │                                      │
    (Ataque por Ácido)                    (Transporte Iônico)                   (Redução Eletroquímica)
             │                                     │                                      │
             ▼                                     ▼                                      ▼
     Dissolve o Cobre  ────────►  Íons Cu²⁺ em Suspensão/Circulação  ────────►  Deposição de Cobre Metálico
                                                                               (Esmaga as folgas mecânicas)
```

1.  **Ataque Ácido e Dissolução:** Os ácidos carboxílicos orgânicos gerados pela hidrólise do POE (ou os ácidos inorgânicos clorídrico e fluorídrico formados pela reação da umidade com refrigerantes halogenados) atacam agressivamente as paredes internas dos tubos de cobre e conexões de latão ao longo do sistema [25].
2.  **Transporte Iônico:** O ácido dissolve quimicamente o cobre, formando sais de cobre complexos (íons de cobre livres, $\text{Cu}^{2+}$) que ficam em suspensão e circulam dispersos na mistura de refrigerante e óleo [25].
3.  **Deposição Eletroquímica:** À medida que o óleo carregado de cobre entra no cárter do compressor, ele é bombeado para áreas de temperatura extremamente elevada e alto atrito dinâmico. Nessas condições extremas localizadas, ocorre uma reação de oxirredução agressiva. Como o aço e o ferro são metais menos nobres (mais eletropositivos) do que o cobre, as superfícies ferrosas atuam como um **ânodo de sacrifício**. Os íons de cobre dissolvidos são quimicamente reduzidos e se depositam como cobre metálico sólido diretamente sobre as superfícies de aço [26]. Os experimentos de Steinle e Seeman provaram isso ao demonstrar que o cobre não se depositava sobre componentes de prata, confirmando a natureza eletroquímica da troca [26].

O acobreado afeta predominantemente as áreas mais quentes e de maior atrito dentro do compressor: colos de mancais, virabrequins, paredes de pistão e placas de válvulas de descarga [29]. Ao longo da operação contínua, essa deposição em nível atômico reduz drasticamente as folgas mecânicas microscópicas de projeto. As tolerâncias reduzidas aumentam o atrito de forma exponencial, gerando calor severo que, por sua vez, acelera tanto a degradação térmica do óleo quanto a deposição subsequente de cobre. 

Isso cria um ciclo de degradação autocatalítico contínuo até que o compressor sofra travamento mecânico definitivo ou os enrolamentos do motor superaquecidos e revestidos de cobre sofram curto-circuito para a carcaça em uma queima elétrica catastrófica [25]. A quebra deste ciclo exige a eliminação absoluta da umidade e do ácido.

---

## 3. Testes de Óleo em Campo: Diagnósticos e Limites Condenatórios

A manutenção preventiva de confiabilidade exige a quantificação precisa da saúde do lubrificante muito antes que a falha mecânica se manifeste fisicamente. Os técnicos de campo e engenheiros de confiabilidade baseiam-se em testes físicos e químicos rigorosos de amostras de óleo extraídas do cárter para ditar as estratégias de intervenção.

### 3.1 Limites do Índice de Acidez Total (TAN) e Kits de Teste de Acidez
O indicador mais confiável e aceito da degradação geral do óleo é o Índice de Acidez Total (TAN - *Total Acid Number*). O TAN é uma medição quantitativa da acidez, expressa precisamente como a massa de hidróxido de potássio ($\text{KOH}$) em miligramas necessária para neutralizar quimicamente os ácidos livres presentes em um grama de amostra de óleo ($\text{mg KOH/g}$) [30]:

$$\text{TAN} = \frac{V_{\text{KOH}} \times N_{\text{KOH}} \times 56,1}{m_{\text{óleo}}} \text{ [mg KOH/g]}$$

Onde:
*   $V_{\text{KOH}}$ = Volume da solução de $\text{KOH}$ utilizada na titulação ($\text{mL}$)
*   $N_{\text{KOH}}$ = Normalidade da solução de $\text{KOH}$ ($\text{eq/L}$)
*   $m_{\text{óleo}}$ = Massa da amostra de óleo analisada ($\text{g}$)
*   $56,1$ = Massa molecular do $\text{KOH}$ ($\text{g/mol}$)

Como os óleos minerais tradicionais não sofrem hidrólise, eles iniciam sua vida útil com valores de TAN basais extremamente baixos. À medida que o óleo mineral se degrada por oxidação térmica, seu TAN aumenta gradualmente. O limite condenatório absoluto para o óleo mineral em sistemas HCFC legados é geralmente aceito como **$50\text{ ppm}$ de equivalente ácido**, o que se correlaciona aproximadamente a um TAN de **$1,0$ a $2,0\text{ mg KOH/g}$**, dependendo da formulação específica [24]. 

Se um sistema HCFC operando com óleo mineral atingir um TAN severo equivalente a $133\text{ ppm}$, dados empíricos indicam que a falha catastrófica do sistema ocorrerá em cerca de **$33\text{ horas}$ de operação** [24].

Os óleos sintéticos como o POE são inerentemente diferentes devido à sua base éster e exibem um TAN inicial ligeiramente mais alto mesmo quando novos (tipicamente **$0,03$ a $0,05\text{ mg KOH/g}$**) [10]. Em sistemas sintéticos HFC/POE, onde estão presentes principalmente ácidos orgânicos (derivados da hidrólise), o limite condenatório crítico do TAN é mais alto, estabelecido em torno de **$300\text{ ppm}$** (ou aproximadamente **$0,7\text{ mg KOH/g}$** após $4000\text{ horas}$ de operação) [24]. 

Sem o uso de um filtro secador com núcleo sólido de alta eficiência, o nível de acidez pode facilmente atingir esse limite [32]. A integração de dessecantes premium neutraliza os ácidos e retém a água livre, mantendo o TAN em níveis seguros de **$0,1\text{ mg KOH/g}$** [32].

Para os técnicos em campo, a verificação desses limites é realizada por meio de kits de teste de acidez rápidos. Esses kits operam com base no princípio de titulação colorimétrica. Uma amostra medida de óleo é misturada a um reagente contendo um indicador de pH sensível. Se o óleo estiver excessivamente ácido, a solução mudará de cor (tipicamente de roxo/azul para amarelo/transparente), fornecendo confirmação visual instantânea de que o TAN excedeu o limite seguro e que o óleo precisa ser substituído ou tratado.

### 3.2 Análise de Umidade por Titulação Karl Fischer
A água livre ou emulsionada é a variável independente diretamente proporcional à taxa de hidrólise e formação de ácidos. O padrão global absoluto para a determinação precisa de umidade em óleos lubrificantes é o método de **Titulação Karl Fischer (KF)** [33]. O procedimento KF baseia-se na oxidação estequiométrica do dióxido de enxofre pela ação do iodo em uma solução tampão contendo metanol e uma base (tipicamente uma amina) [34]. Trata-se de uma técnica altamente seletiva, capaz de quantificar tanto a água livre quanto a quimicamente dispersa sem interferência de outros aditivos voláteis do óleo [33].

Para aplicações de AVAC-R, a titulação KF divide-se em duas metodologias principais com base na concentração esperada de umidade na amostra [33]:
*   **Titulação Volumétrica:** Utilizada principalmente quando o teor de água é relativamente alto (acima de $0,1\%$ a $1\%$) [33]. O iodo reagente é adicionado mecanicamente por meio de uma bureta automática de precisão até que o excesso de iodo seja detectado eletroquimicamente.
*   **Titulação Coulométrica:** O padrão ouro definitivo para a análise de traços de umidade em óleos sintéticos modernos. O iodo necessário para a reação não é adicionado como solução líquida, mas gerado eletroquimicamente por meio da oxidação anódica do iodeto diretamente dentro da célula de titulação [33]. Este método apresenta precisão extraordinária para detectar traços absolutos de água na faixa restrita de **$10$ a $50\text{ ppm}$**, tornando-o obrigatório para a avaliação de óleos altamente hidrossensíveis como POE e PVE [33].

Os limites aceitáveis de umidade variam conforme a química do óleo e a aplicação do refrigerante:

```
                            Limites Recomendados de Umidade
                            
        [Óleo Mineral / R-22]             [Óleo POE / R-410A]             [Óleo Isolante de Transformador]
        Limite Tolerante e Alto            Limite Rígido e Baixo               Limite Crítico de Rigidez
                 │                                   │                                     │
                 ▼                                   ▼                                     ▼
             < 150 ppm                            < 80 ppm                             30 a 35 ppm
```

Os sistemas legados de R-22 com óleo mineral toleram níveis de umidade mais altos sem sofrer degradação imediata. Contudo, em sistemas modernos de POE/HFC, fabricantes como a Tecumseh estabelecem um limite máximo de **$80\text{ ppm}$ de água no óleo** como limite tolerável de operação [24]. Especificações para óleos isolantes de transformadores de alta tensão exigem limites ainda mais rígidos, rejeitando óleos com mais de **$30$ a $35\text{ ppm}$** para evitar a perda de rigidez dielétrica [38]. 

Em campo, enquanto a análise laboratorial por KF é a referência final, os técnicos monitoram a umidade por meio de indicadores visuais instalados em visores de líquido na linha de líquido. Esses visores utilizam papel impregnado com cloreto de cobalto(II) que altera sua coloração de verde (seco) para amarelo (úmido) conforme a umidade relativa do sistema se eleva.

### 3.3 Protocolos de Inspeção Visual e de Partículas
Embora testes químicos ofereçam dados quantitativos precisos, a inspeção visual imediata do lubrificante fornece diagnósticos qualitativos valiosos. A coleta da amostra deve ser feita diretamente do cárter do compressor por meio de bomba de amostragem de óleo dedicada ou conexões de dreno, prevenindo a exposição da amostra à umidade do ar ambiente para não distorcer futuros testes de Karl Fischer.

Após a extração, realiza-se a avaliação visual da coloração. Óleo novo e não contaminado (seja MO, AB, POE ou PVE) é translúcido e apresenta coloração amarelo-clara, situando-se entre $0,5$ e $1,5$ na escala de cores ASTM D1500 [9].
*   **Óleo Marrom ou Opaco:** Indica decomposição térmica severa, operação prolongada sob temperaturas excessivas de descarga, carbonização em estágio inicial ou infiltração de oxigênio devido a vácuo deficiente, gerando oxidação acelerada.
*   **Óleo Negro:** Sintoma clássico de queima de motor (*stator burnout*), onde o arco elétrico severo incinerou o óleo e o refrigerante circundantes, gerando fuligem de carbono dispersa em suspensão [39].
*   **Análise de Espuma:** A presença excessiva de espuma estável no visor do compressor ou na amostra indica diluição severa do óleo por refrigerante líquido. Isso ocorre por retorno de líquido em regime (*floodback*) ou por ebulição violenta do refrigerante dissolvido no óleo durante quedas rápidas de pressão na partida (partida inundada) [40].
*   **Presença de Partículas Metálicas:** A presença de finos fragmentos metálicos brilhantes em suspensão (efeito "purpurina" ou *glitter*) denuncia desgaste mecânico severo por atrito severo (falha de lubrificação limite). Fragmentos de bronze ou latão indicam desgaste nos pinos de pistão ou mancais de encosto; limalhas ferrosas (aço) indicam desgaste severo em camisas de cilindro, pistões ou anéis de segmento [40].

---

## 4. Diagnóstico de Retorno de Óleo e Mecânica do Sistema

O compressor de refrigeração opera essencialmente como uma bomba de vapor, mas, inevitavelmente, ele também bombeia óleo. Uma fração menor do óleo do cárter é continuamente atomizada e arrastada junto com o gás de descarga em alta pressão. Dimensionar e projetar a tubulação do sistema para garantir o retorno contínuo deste óleo ao cárter é um dos pilares da engenharia de sistemas AVAC-R [42].

### 4.1 Velocidade do Gás e Acúmulo de Óleo no Evaporador (*Oil Logging*)
O óleo não possui força motriz própria para circular pelo sistema; seu movimento depende inteiramente do arraste mecânico provocado pela velocidade cinética do vapor do refrigerante que flui pelas tubulações [42]. Se a velocidade do vapor cair abaixo de limites críticos de projeto, o óleo lubrificante se separa do fluxo gasoso e acumula-se nas seções horizontais baixas ou satura os tubos do evaporador — uma condição conhecida como **acúmulo de óleo** ou *oil logging* [42].

O acúmulo de óleo manifesta-se por sintomas severos:
1.  O nível de óleo no visor do cárter cai continuamente para níveis perigosamente baixos.
2.  O compressor passa a operar com ruído mecânico elevado e desgaste acelerado devido à lubrificação inadequada dos mancais.
3.  O sistema apresenta perda acentuada de capacidade térmica de resfriamento. O óleo acumulado cria uma película isolante nas paredes internas dos tubos do evaporador, reduzindo drasticamente o coeficiente de transferência de calor. A pressão de sucção cai e força o compressor a trabalhar em razões de compressão elevadas e perigosas.

Para prevenir o acúmulo de óleo e assegurar o arraste contínuo, a tubulação deve ser dimensionada para manter as seguintes velocidades mínimas de projeto:
*   **Linhas de Sucção Horizontais:** Devem manter uma velocidade mínima de arraste de **$2,54\text{ m/s}$ ($500\text{ fpm}$)** em qualquer condição de carga [43]. Adicionalmente, trechos horizontais devem ser instalados com inclinação descendente em direção ao compressor de no mínimo **$1\%\text{ a }1,5\%$ ($12\text{ mm}$ a cada $1\text{ m}$)** para que a gravidade atue como força auxiliar no deslocamento do óleo viscoso [43].
*   **Linhas de Sucção Verticais (Risers):** Em trechos verticais, a força da gravidade atua diretamente contra a subida das gotículas de óleo. Portanto, os risers verticais devem ser dimensionados para manter velocidades de arraste significativamente superiores, na faixa de **$5,08\text{ a }7,62\text{ m/s}$ ($1.000\text{ a }1.500\text{ fpm}$)**, superando o refluxo gravitacional do lubrificante [43].

### 4.2 Risers Verticais e Sifões de Óleo
Quando a unidade condensadora ou o compressor está localizado fisicamente acima do evaporador, a linha de sucção vertical (o riser) representa um grande obstáculo para o retorno do óleo. Para solucionar esse desafio, é obrigatória a instalação de um sifão de sucção de raio curto (P-trap) na base de todo riser vertical de sucção [42].

```
                         Sifão de Sucção na Base do Riser
                         
                                Riser Vertical
                                (Ø Reduzido)
                                     │   ▲
                                     │   │ Velocidade > 1000 fpm
                                     │   │
                                    ┌┘   └┐
                                    │  *  │ ◄── O óleo acumula-se aqui,
                                    └┐ * ┌┘     estreita o diâmetro do tubo
                                     └───┘      e é arrastado para cima.
                                       ▲
                                       │
                              Linha Horizontal
                              (Pendente de 1%)
```

O mecanismo de funcionamento do sifão de óleo é simples e eficiente: o óleo que escorre pelas paredes do tubo acumula-se na curva do sifão, restringindo a área de passagem do gás. Essa restrição localizada eleva localmente a velocidade do vapor de refrigerante (princípio semelhante ao estrangulamento de um bocal). O aumento da energia cinética atomiza o óleo acumulado e o arrasta em forma de névoa até o topo do riser vertical [42].

Em elevações verticais acentuadas, um único sifão na base é insuficiente. Exige-se a instalação de sifões intermediários a cada **$3,0\text{ a }4,5\text{ metros}$ ($10\text{ a }15\text{ pés}$)** de elevação vertical para evitar que a coluna de óleo sofra colapso e retorne ao evaporador [45]. 

Adicionalmente, um riser de sucção nunca deve ser superdimensionado com a finalidade de reduzir a perda de carga. Na verdade, é recomendável reduzir o diâmetro do riser vertical em uma bitola nominal em relação à linha horizontal de sucção para garantir a velocidade mínima de $5,08\text{ m/s}$ mesmo sob cargas térmicas parciais [45].

### 4.3 Controle de Capacidade Variável: O Riser Duplo de Sucção
Sistemas modernos de climatização equipados com compressores de velocidade variável (inversores), compressores digitais ou controle de capacidade por descarga de cilindros enfrentam um desafio físico complexo. Um riser de sucção dimensionado adequadamente para operar a $100\%$ de carga será excessivamente largo quando o compressor reduzir sua capacidade para $25\%$. Sob carga parcial, a vazão mássica reduzida fará com que a velocidade do vapor caia muito abaixo do mínimo de $5,08\text{ m/s}$, resultando em refluxo gravitacional do óleo e perda de lubrificação no compressor [42].

A solução de engenharia para este cenário é o **riser duplo de sucção**, composto por duas linhas de subida paralelas conectadas por um sifão comum em sua base [47]:

```
                           Riser Duplo de Sucção
                           
                                 Para o Compressor
                                     │      │
                                     │      │
                      Riser A        │      │        Riser B
                      (Pequeno)      │      │        (Grande)
                                    ┌┴┐    ┌┴┐
                                    │ │    │ │
                                    │ │    │ │
                                    │ │    │ │
                                    │ │    │ │
                                    │ └┐  ┌┘ │
                                    │  └──┼──┘
                                    └┐  * │  ◄── O sifão de óleo bloqueia
                                     └───┬┘      o Riser B sob baixa carga.
                                         ▲
                                         │
                               Vapor de Sucção
```

1.  **Operação sob Baixa Carga:** Quando o compressor opera em capacidade mínima, a vazão de gás é insuficiente para arrastar o óleo por ambos os tubos. O óleo drena e preenche rapidamente o sifão na base do riser maior (Riser B), bloqueando completamente a passagem do gás por esta linha [47]. Consequentemente, todo o vapor de refrigerante é forçado a circular exclusivamente pelo riser menor (Riser A). Como o diâmetro do Riser A é reduzido, a velocidade do fluxo é mantida acima de $5,08\text{ m/s}$ mesmo com vazão mássica reduzida, garantindo o retorno seguro do óleo [47].
2.  **Operação sob Alta Carga:** Quando a capacidade do compressor aumenta, a vazão mássica de gás se eleva. A pressão diferencial gerada sobre o sifão da base limpa o óleo acumulado, desobstruindo o Riser B. O vapor de refrigerante passa a fluir por ambas as linhas em paralelo, reduzindo as perdas de carga globais e preservando a eficiência energética do sistema [47].

### 4.4 Sistemas de Gerenciamento Ativo de Óleo em Racks Paralelos e VRF
Em sistemas industriais, racks de compressores em paralelo de supermercados e grandes sistemas do tipo VRF, o arraste natural do óleo por velocidade ao longo de centenas de metros de tubulação é insuficiente e de alto risco. Esses sistemas de grande porte utilizam circuitos de gerenciamento ativo e mecânico de óleo para separar o lubrificante do fluxo de gás de descarga e distribuí-lo de volta aos compressores individuais [44].

O primeiro componente deste circuito é o **separador de óleo**, instalado na linha de descarga comum dos compressores. Esses vasos utilizam barreiras defletoras, placas de impacto (*impinger screens*), força centrífuga helicoidal ou filtros coalescentes de alta eficiência para reter e aglutinar as microgotas de óleo em suspensão antes que estas atinjam o condensador [44]. O óleo separado é direcionado a um reservatório central sob pressão.

Os compressores são equipados com sensores de nível de óleo eletrônicos (ópticos ou por boia magnética) instalados em seus visores de cárter [44]. Quando o sensor de um compressor específico acusa nível baixo de lubrificante, o controlador central energiza a válvula solenoide de injeção de óleo daquele compressor, injetando óleo sob pressão do reservatório central diretamente para o cárter [49].

Alguns sistemas avançados operam com lógica de controle sob demanda (liberando óleo estritamente quando o nível cai abaixo do sensor), enquanto outros operam com lógica temporizada de segurança. Em sistemas VRF, por exemplo, o microprocessador pode acionar rotinas de retorno de óleo a cada **$3\text{ minutos}$ de operação, mantendo a solenoide aberta por precisamente $40\text{ segundos}$** para restabelecer a lubrificação ideal em trechos longos de tubulação [49]. 

Se um técnico identificar nível abundante no reservatório de óleo, mas falta de lubrificante nos compressores, os pontos prováveis de falha serão:
*   Válvula reguladora de pressão diferencial travada aberta ou fechada.
*   Sensores ópticos de nível de óleo obstruídos ou queimados, indicando leituras falsas.
*   Filtros ou telas de óleo em linha totalmente entupidos por borra metálica ou resíduos de solda, restringindo a injeção do lubrificante [44].

---

## 5. Avaliação Não Destrutiva da Saúde do Compressor

A detecção precoce de anomalias operacionais permite intervir nos compressores antes que ocorram danos graves ou quebras catastróficas, sem a necessidade de abertura do circuito mecânico hermético.

### 5.1 Parâmetros Termodinâmicos e Limites de Descarga
*   **Razão de Compressão (CR - *Compression Ratio*):** É a relação entre a pressão absoluta de descarga e a pressão absoluta de sucção [51]:
    
    $$\text{CR} = \frac{P_{\text{descarga (abs)}}}{P_{\text{sucção (abs)}}}$$
    
    Elevações anormais na razão de compressão — provocadas por pressões de descarga excessivas (condensadores obstruídos ou com ar no sistema) ou pressões de sucção excessivamente baixas (obstruções em filtros secadores ou congelamento no evaporador) — elevam consideravelmente o trabalho mecânico do compressor [23]. O aumento da razão de compressão reduz a eficiência volumétrica e eleva a temperatura de descarga de forma exponencial.
*   **Limites de Temperatura de Descarga:** Como a decomposição térmica e carbonização de lubrificantes inicia-se em torno de $176,7^\circ\text{C}$ ($350^\circ\text{F}$), a temperatura do gás de descarga deve ser monitorada continuamente [22]. O padrão recomendado de medição em campo estabelece que a leitura deve ser feita na tubulação de descarga a uma distância de **$150\text{ mm}$ ($6\text{ polegadas}$)** da carcaça do compressor [22]. Para compressores do tipo scroll, o limite máximo recomendado de temperatura operacional nesta linha é de **$107^\circ\text{C}$ ($225^\circ\text{F}$)**, enquanto compressores recíprocos admitem picos operacionais de **$135^\circ\text{C}$ a $149^\circ\text{C}$ ($275^\circ\text{F}$ a $300^\circ\text{F}$)** [22]. Operações contínuas próximas a $149^\circ\text{C}$ degradam rapidamente o filme lubrificante, levando ao travamento mecânico do compressor.
*   **Monitoramento de Corrente Elétrica (Amperagem):** O acompanhamento sistemático da corrente de operação (amperagem) em relação às curvas nominais fornecidas pelo fabricante avalia a eficiência eletromecânica do motor. Um aumento gradual e constante na Corrente sob Carga de Operação (RLA - *Running Load Amps*) sob as mesmas condições de carga térmica externa aponta para folgas mecânicas reduzidas, atrito excessivo por perda de viscosidade do óleo ou deposição inicial de cobre nos mancais.
*   **Inspeção do Aquecedor de Cárter:** O aquecedor de cárter impede a migração natural de refrigerante líquido para o cárter durante os períodos de desligamento do compressor. O aquecedor mantém a temperatura do lubrificante acima do ponto de saturação do refrigerante, evitando que este se condense e dilua o óleo [52]. A queima do aquecedor resulta em diluição severa do óleo; na partida subsequente, a queda repentina de pressão provoca a evaporação instantânea e violenta do refrigerante contido no cárter, gerando uma espuma sem propriedades lubrificantes que causa a lavagem imediata dos mancais e desgaste acentuado.

### 5.2 Análise de Vibração e Limites de Severidade ISO 10816
A análise de vibração é a principal ferramenta de ensaio não destrutivo para identificar desgaste em mancais, desbalanceamento de massa e folgas estruturais em compressores de médio e grande porte [53]. Os dados são coletados por acelerômetros piezoelétricos fixados nos pontos de apoio ou carcaça do compressor, sendo convertidos em velocidade de vibração global eficaz (RMS) em milímetros por segundo ($\text{mm/s}$) [54]:

$$v_{\text{RMS}} = \sqrt{\frac{1}{T}\int_0^T v(t)^2 \, dt}$$

A análise avançada utiliza o espectro de transformada rápida de Fourier (FFT) para isolar as frequências de vibração. Picos de amplitude na frequência nominal de rotação ($1\text{x RPM}$) ou em seus harmônicos diretos ($2\text{x, 4x RPM}$) indicam desbalanceamento físico de componentes rotativos ou desalinhamento severo do acoplamento [56]. Ruídos não síncronos de alta frequência apontam para desgaste prematuro nas pistas ou elementos rolantes dos rolamentos [56].

Os limites de severidade de vibração eficaz (RMS) são normatizados pelas diretrizes das normas **ISO 10816-3** (máquinas industriais em geral) e **ISO 10816-8** (sistemas específicos de compressores alternativos) [58]:

| Classificação da Máquina (ISO 10816-3) | Zona A: Bom (Sem restrições) | Zona B: Satisfatório (Operação aceitável) | Zona C: Alerta (Operação restrita) | Zona D: Perigo (Risco de falha imediata) |
| :--- | :---: | :---: | :---: | :---: |
| **Classe I** (Pequenos motores e compressores $< 15\text{ kW}$) | $< 0,71\text{ mm/s}$ | $0,71 - 1,80\text{ mm/s}$ | $1,80 - 4,50\text{ mm/s}$ | $> 4,50\text{ mm/s}$ [58] |
| **Classe II** (Compressores médios de $15\text{ a }75\text{ kW}$) | $< 1,12\text{ mm/s}$ | $1,12 - 2,80\text{ mm/s}$ | $2,80 - 7,10\text{ mm/s}$ | $> 7,10\text{ mm/s}$ [58] |
| **Classe III** (Grandes compressores em base rígida $> 75\text{ kW}$) | $< 1,80\text{ mm/s}$ | $1,80 - 4,50\text{ mm/s}$ | $4,50 - 11,20\text{ mm/s}$ | $> 11,20\text{ mm/s}$ [58] |
| **Classe IV** (Grandes compressores instalados em base flexível) | $< 2,80\text{ mm/s}$ | $2,80 - 7,10\text{ mm/s}$ | $7,10 - 18,00\text{ mm/s}$ | $> 18,00\text{ mm/s}$ [58] |

*Dados baseados nos limites gerais de severidade da norma ISO 10816-3 [60]. Valores expressos em velocidade eficaz RMS global.*

A aplicação dessas diretrizes elimina avaliações subjetivas. Se um compressor comercial de porte médio (Classe II) registrar vibração RMS de $2,8\text{ mm/s}$, ele é classificado na zona de "Operação Restrita", exigindo a programação de intervenção para realinhamento ou balanceamento antes do agravamento da falha [61]. Leituras que excedam $7,10\text{ mm/s}$ exigem o desligamento imediato do equipamento para evitar quebra catastrófica.

### 5.3 Teste de Resistência de Isolamento (Megohmetro)
O teste com megômetro aplica uma tensão de teste contínua elevada nos enrolamentos elétricos do estator para medir a resistência de isolamento dielétrico da bobina contra a carcaça metálica (terra). No entanto, compressores herméticos e semi-herméticos demandam cuidados e critérios específicos de teste.

Como os enrolamentos do motor estão diretamente imersos no refrigerante e óleo no interior da carcaça, a presença de umidade líquida, traços de ácido ou mesmo alta concentração de refrigerante líquido reduz consideravelmente a resistência de isolamento elétrica medida [63]. 

O boletim de engenharia **AE4-1294** da Copeland destaca que compressores tipo scroll novos ou usados podem registrar leituras estáveis de até **$0,5\text{ M}\Omega$ (Megohm)** e ainda operar perfeitamente livres de falhas [63]. A ocorrência de leituras baixas sob essas condições deve ser reavaliada após o acionamento do aquecedor de cárter por algumas horas para vaporizar o refrigerante acumulado.

> [!CAUTION]
> ### Regra de Segurança Crítica: Teste de Isolamento sob Vácuo
> Nunca efetue testes de resistência de isolamento com megômetro ou ensaios de hipot com o compressor sob condições de vácuo profundo [63]. Em ambientes de vácuo, a rigidez dielétrica do ar e dos gases cai drasticamente (comportamento regido pela **Lei de Paschen**), reduzindo a barreira de arco. A aplicação de tensões elevadas de teste ($500\text{ V}$ ou $1000\text{ V}$) nessas condições provoca arcos elétricos destrutivos diretamente nos terminais elétricos internos (*Fusite*), destruindo instantaneamente o isolamento elétrico das bobinas e danificando a carcaça do compressor de forma irreversível [63].

---

## 6. Diagnóstico de Compressores Danificados: Autópsia e Descontaminação

Em casos de quebras e falhas do compressor, a execução de uma autópsia detalhada do componente e a correta descontaminação do circuito são etapas mandatórias para evitar falhas repetitivas no novo compressor instalado.

### 6.1 Identificação da Causa Raiz por Autópsia Mecânica
A autópsia do compressor danificado permite determinar o modo de falha nas áreas elétrica, mecânica ou química:

```
                            Domínios de Falha na Autópsia
                            
        [Falha Elétrica]                  [Falha Mecânica]                  [Falha Química]
     Contactor Pitado ou Gasto           Retorno de Líquido                 Hidrólise e Acidez
                 │                               │                                  │
                 ▼                               ▼                                  ▼
      Queima por Falta de Fase          Desgaste nos Mancais               Deposição de Cobre
      (Bobinas pretas alternadas)      (Mancais riscados ou gripados)     (Borra preta e cobre no aço)
```

1.  **Falha Elétrica por Falta de Fase (Monofaseamento):** Se um compressor trifásico funcionar com a perda de uma das fases de alimentação — devido a contatos isolados ou queimados no contator —, a corrente nos enrolamentos remanescentes eleva-se rapidamente sob rotor travado [67]. A queima do motor por falta de fase deixa um padrão visual clássico na carcaça do estator: bobinas severamente carbonizadas intercaladas de forma simétrica com bobinas limpas e sem danos térmicos (padrão intercalado de queima) [69].
2.  **Falha Mecânica por Retorno de Líquido (*Floodback*):** O retorno contínuo de refrigerante líquido pela linha de sucção lava a película de óleo das superfícies deslizantes e dilui o lubrificante no cárter, reduzindo a viscosidade efetiva abaixo dos limites de lubrificação hidrodinâmica. Na desmontagem, o desgaste mecânico manifesta-se nos mancais mais distantes da saída da bomba de óleo (geralmente os mancais central e traseiro), que se apresentam riscados, desgastados ou gripados por superaquecimento local [40]. Cilindros e anéis de segmento também revelam ranhuras e riscos longitudinais acentuados [40].
3.  **Falha Química por Acidez e Deposição de Cobre:** A queima química é identificada visualmente pelo acúmulo de borra preta e pastosa no cárter, descoloração intensa e fragilidade das fitas de amarração e isolamento do estator, e presença de película brilhante de cobre depositada sobre eixos de aço, pistões e placas de válvula [27]. Trata-se da confirmação inequívoca de contaminação crônica por umidade e ácidos.

### 6.2 Matriz de Decisão Diagnóstica e Protocolo de Limpeza pós-Queima (*Burnout*)
A queima do motor do compressor (especialmente queimas elétricas severas de estator) gera temperaturas extremas que decompõem o lubrificante e o refrigerante circundantes, gerando elevadas concentrações de ácidos inorgânicos altamente agressivos (fluorídrico e clorídrico), além de borra ácida e fuligem de carbono [39]. 

Se um novo compressor for instalado em um circuito contaminado sem processos de limpeza rigorosos, os ácidos residuais atacarão rapidamente o verniz isolante das novas bobinas, causando uma nova queima em poucas semanas de operação [71].

A tabela a seguir apresenta a matriz de decisão diagnóstica para orientar as ações de descontaminação e limpeza com base nos níveis de contaminação avaliados:

| Achado Diagnóstico em Campo | Grau de Contaminação | Ação de Descontaminação Exigida | Estratégia de Proteção do Sistema |
| :--- | :--- | :--- | :--- |
| **Óleo translúcido, sem odor ácido, teste de acidez negativo** | **Baixo** (Falha mecânica isolada) | Substituição padrão do compressor. Limpeza química do circuito dispensável. | Substituir o filtro secador da linha de líquido por modelo padrão equivalente. Executar vácuo padrão. |
| **Óleo levemente escurecido, odor ácido suave, teste de acidez positivo leve** | **Moderado** (Degradação química inicial) | Substituir o compressor. Drenar e substituir todo o óleo contido nos componentes baixos acessíveis do sistema. | Instalar filtro secador de linha de líquido sobressalente sobredimensionado (antiácido). Realizar vácuo em três estágios até atingir $500\text{ microns}$. |
| **Óleo negro e viscoso, odor ácido forte, resíduos de carvão no visor** | **Severo** (Queima elétrica severa - *Burnout*) | Limpeza química completa do circuito com solvente de lavagem pressurizado (ex.: Rx11-Flush) seguido por sopro de nitrogênio. | Instalar filtro secador de líquido de alta capacidade (antiácido) **E** instalar filtro secador temporário de sucção antiácido. Vácuo em três estágios até $200\text{ microns}$. |

*Matriz de decisão baseada nos manuais de descontaminação e engenharia pós-burnout [72].*

Para queimas classificadas como **Severas (*Burnout*)**, o protocolo de limpeza do circuito deve seguir as etapas prescritas a seguir [72]:
1.  **Lavagem Química (*Flushing*):** As tubulações e trocadores de calor devem ser isolados do compressor e submetidos a lavagem com solvente de alta evaporação pressurizado (como o Rx11-Flush ou similar), seguido por um sopro contínuo de nitrogênio seco sob alta pressão para arrastar mecanicamente as borras, fragmentos e verniz carbonizado das tubulações [74].
2.  **Instalação de Filtros Antiácido:** O filtro secador da linha de líquido padrão deve ser substituído por um modelo sobredimensionado com núcleo contendo alta proporção de alumina ativada (específico para retenção de ácidos) [39]. Adicionalmente, deve-se instalar um filtro secador de sucção temporário antiácido na linha de entrada do novo compressor para reter resíduos ácidos remanescentes antes que estes atinjam o novo cárter [71].
3.  **Vácuo Profundo:** O circuito deve passar por processo de vácuo profundo em três estágios, atingindo no mínimo **$200\text{ microns}$ de pressão absoluta**, para vaporizar completamente os solventes de lavagem e remover qualquer traço residual de umidade [72].
4.  **Monitoramento Operacional:** Após a partida, a perda de carga através do filtro de sucção temporário instalado deve ser monitorada por meio de tomadas de pressão. Se a diferença de pressão (ou a diferença de temperatura saturada equivalente) através do filtro de sucção exceder **$1,7^\circ\text{C}$ ($3^\circ\text{F}$)**, o filtro está obstruído por detritos recolhidos e deve ser substituído imediatamente por um novo [72].
5.  **Verificação Final de Acidez:** Após **$48\text{ horas}$ de operação contínua**, uma amostra de óleo do novo compressor deve ser coletada e submetida a teste de acidez [72]. Caso o teste acuse presença de acidez residual, os óleos e os filtros secadores (sucção e líquido) devem ser trocados novamente [72]. O processo é considerado concluído quando o óleo permanecer límpido e com teste de acidez negativo. Só então o filtro de sucção temporário deve ser removido, retornando o sistema à sua configuração original de operação [72].

---

## Referências Citadas

1. **Refrigerant Oil Basics** - HVAC School, acessado em junho 13, 2026, [HVAC School - Refrigerant Oil Basics](http://www.hvacrschool.com/refrigerant-oil-basics/).
2. **Low GWP Refrigerant and Partial Miscible Lubricant** - Purdue e-Pubs, acessado em junho 13, 2026, [Purdue University e-Pubs](https://docs.lib.purdue.edu/cgi/viewcontent.cgi?article=2558&context=iracc).
3. **Refrigeration Oils Explained: Choosing the Best for Your System** - Rumanza Lubricants, acessado em junho 13, 2026, [Rumanza Lubricants Technical Blog](https://www.rumanza.com/refrigeration-oils-explained-choosing-the-best-for-your-system/).
4. **HVACR Tech Tip: What Every Technician Needs to Know About Refrigeration Oils**, acessado em junho 13, 2026, [Parker Hannifin Corporation Blog](https://blog.parker.com/us/en/unCategorized/hvacr-tech-tip-what-every-technician-needs-to-know-about-refrige2.html).
5. **Everything you need to know about Refrigeration Compressor oils** - Q8Oils, acessado em junho 13, 2026, [Q8Oils Energy segment](https://www.q8oils.com/energy/refrigeration-compressor-oils/).
6. **Selection of lubricant oils for high temperature heat pumps**, acessado em junho 13, 2026, [SPIRIT Heat Project PDF](https://spirit-heat.eu/wp-content/uploads/2025/04/1-s2.0-S1359431125010750-main.pdf).
7. **Suniso 3GS** - Online Lubricants, acessado em junho 13, 2026, [Online Lubricants Product Catalog](https://www.online-lubricants.co.uk/product/suniso-3gs).
8. **Suniso 3Gs** - Lubesta, acessado em junho 13, 2026, [Lubesta Lubricant Directory](https://lubesta.com/product/suniso-3gs/).
9. **Suniso 3GS Refrigeration Oil Data Sheet - Reciprocating Compressor**, acessado em junho 13, 2026, [Qishanr Products](https://qishanr.com/products/sunoco-refrigeration-compressor-oil-3gs).
10. **SUNISO 3GS Refrigeration Oil** - Climalife, acessado em junho 13, 2026, [Climalife Product Data Sheet](https://climalife.com/wp-content/uploads/2022/09/uploadsproductmediadocument141-1662-pds-suniso-3gs.pdf).
11. **Refrigeration Oils** - Crescent Parts, acessado em junho 13, 2026, [Crescent Parts Supplies](https://www.crescentparts.com/Catalog/Supplies/Chemicals/Oils/Refrigeration-Oils?page=1).
12. **Zerol 150 Nu-Calgon Refrigeration Oil Replacement by Talon** | US Compressor, acessado em junho 13, 2026, [US Compressor Talon Lubricants](https://www.uscompressor.com/zerol-150-nu-calgon-refrigeration-lubricant-equivalent-by-talon).
13. **Improving Hydrolytic Stability of POE Lubricants by the Addition of Acid Catchers** - Purdue e-Pubs, acessado em junho 13, 2026, [Purdue University Research Portal](https://docs.lib.purdue.edu/cgi/viewcontent.cgi?article=1488&context=iracc).
14. **Emkarte Refrigerant Oil RL 32H** - Himanshu Industries, acessado em junho 13, 2026, [Himanshu Industries Directory](https://himanshuindustries.com/emkarte-refrigerant-oil-rl-32h.html).
15. **Emkarate RL 32H** | Climalife, acessado em junho 13, 2026, [Climalife Lubricant Specification](https://climalife.com/wp-content/uploads/2022/09/uploadsproductmediadocumentemkarate-rl-32h-product-data-sheet.pdf).
16. **EMKARATE RL 32H** | Coolstop, acessado em junho 13, 2026, [Coolstop Safety Data Sheet](https://www.coolstop.co.uk/wp-content/uploads/2022/10/EMKARATE-RL-32H-EU-SDS.pdf).
17. **Various Performance Of Polyvinylether (PVE) Lubricants With HFC Refrigerants** - Purdue e-Pubs, acessado em junho 13, 2026, [Purdue Refrigeration Engineering Conference](https://docs.lib.purdue.edu/cgi/viewcontent.cgi?article=1599&context=iracc).
18. **Advantages of PVE Refrigerant Oil** | PDF | Applied And Interdisciplinary Physics - Scribd, acessado em junho 13, 2026, [Scribd PDF Document](https://www.scribd.com/document/270099491/PVE-lube-oil-EN-pdf).
19. **DAPHNE REFRIGERATION OIL FV32D at ₹ 1785/litre** | R 22 Compressor Oil in Vasai | ID: 2858961909197 - IndiaMART, acessado em junho 13, 2026, [IndiaMART Product Listing](https://www.indiamart.com/proddetail/daphne-refrigeration-oil-fv32d-2858961909197.html).
20. **Daphne Hermetic Oil FV Series FVC32D (5L) - Reciprocating Compressor**, acessado em junho 13, 2026, [Qishanr Products Catalog](https://qishanr.com/products/daphne-refrigeration-oil-fvc32d-5l).
21. **Experimental Investigation on the Effects of POE Oil and Iron Powder on the Corrosion of TP2 Copper Tubes in Acetic Acid Vapors** - MDPI, acessado em junho 13, 2026, [MDPI Applied Sciences Journal](https://www.mdpi.com/2076-3417/15/16/9224).
22. **Enalysis Tip 1.10 - Reciprocating Compressor Limitations** - Detechtion Technologies, acessado em junho 13, 2026, [Detechtion Learning Center](https://blog.detechtion.com/learningcenter/enalysis-tip-1.10-reciprocating-compressor-limitations).
23. **An Overview of Compressor Discharge Temperatures** - Refrigerative Supply, acessado em junho 13, 2026, [Refrigerative Supply HVAC Blog](https://www.rsl.ca/blog/AnOverviewofCompressorDischargeTemperatures).
24. **Acid & Moisture: Don't Treat Today's Refrigeration/AC ...** - Qwik.com, acessado em junho 13, 2026, [Qwik Products Guide PDF](https://qwik.com/wp-content/uploads/2020/04/refrigeration-and-oil-protection.pdf).
25. **Ever Hear of Copper Plating Inside the Compressor?** - HVAC School, acessado em junho 13, 2026, [HVAC School Podcast Article](http://www.hvacrschool.com/ever-hear-of-copper-plating-inside-the-compressor/).
26. **Chemical Aspects of Refrigerant Systems** - Purdue e-Pubs, acessado em junho 13, 2026, [Purdue International Compressor Engineering Conference](https://docs.lib.purdue.edu/cgi/viewcontent.cgi?article=1074&context=icec).
27. **Why Compressor Fail**, acessado em junho 13, 2026, [NCCVMTIC Reference Manual](https://nccvmtc.org/PDF2/2_080.pdf).
28. **What causes this copper plating on compressor valves? : r/HVAC** - Reddit, acessado em junho 13, 2026, [Reddit HVAC Community](https://www.reddit.com/r/HVAC/comments/a2g61j/what_causes_this_copper_plating_on_compressor/).
29. **a/c compressor failure due to copper plating** - YouTube, acessado em junho 13, 2026, [YouTube Video Teardown](https://www.youtube.com/watch?v=P3c91WFPPBM).
30. **Total Acid Number (TAN): Complete Guide for Maintenance** - Tractian, acessado em junho 13, 2026, [Tractian Blog](https://tractian.com/en/blog/total-acid-number-guide).
31. **Total Acid Number TAN Limits: Mineral Oil vs Natural Esters** - BioBlend, acessado em junho 13, 2026, [BioBlend Lubricant Knowledge](https://www.bioblend.com/tan-limits-for-mineral-oil-vs-natural-esters/).
32. **using acid number as a leading indicator of refrigeration and air conditioning system** - OSTI, acessado em junho 13, 2026, [US Department of Energy OSTI Report](https://www.osti.gov/servlets/purl/823889).
33. **Karl Fischer Testing** - Applied Technical Services, acessado em junho 13, 2026, [ATS Chemical Testing Services](https://atslab.com/testing-and-analysis/chemistry/karl-fischer-testing/).
34. **Karl Fischer Titration Guide to Water Determination** - Mettler Toledo, acessado em junho 13, 2026, [Mettler Toledo Laboratory Library](https://www.mt.com/us/en/home/library/know-how/lab-analytical-instruments/m).
35. **Volumetric water content determination according to Karl Fischer** - Metrohm, acessado em junho 13, 2026, [Metrohm Application Bulletin](https://www.metrohm.com/content/dam/metrohm/shared/documents/application-bulletins/AB-077_3.pdf).
36. **Water - Karl Fischer Analysis (KF) ASTM D4377/D6304** - WearCheck, acessado em junho 13, 2026, [WearCheck Lab Methods](https://wearcheck.com/method/KF).
37. **Water Determination Karl Fischer** - Xylem Analytics, acessado em junho 13, 2026, [Xylem Analytics Resource](https://www.xylemanalytics.com/en/parameters/water-determination).
38. **Water Content of Transformer Oils According to ASTM D6304-20 Procedure B**, acessado em junho 13, 2026, [AZoM Materials Analysis](https://www.azom.com/article.aspx?ArticleID=20174).
39. **System Burnout Cleanup Procedures Class** - YouTube, acessado em junho 13, 2026, [YouTube HVAC Lesson](https://www.youtube.com/watch?v=5egbjWl59lc).
40. **Compressor Mechanical Failures.pub**, acessado em junho 13, 2026, [Thermal Equipment Job Aid PDF](https://thermal.on.ca/wp-content/uploads/2020/09/Compressor-Mechanical-Failures_JobAid-002.pdf).
41. **Copeland Discus - Full Inspection & Teardown** - YouTube, acessado em junho 13, 2026, [YouTube Teardown Session](https://www.youtube.com/watch?v=BUL1Q-lqMrg).
42. **Why Refrigerant Line Sizing and Oil Traps Matter** - HARDI, acessado em junho 13, 2026, [HARDI Training Post](https://hardinet.org/posts/human-resources-training/refrigerant-line-sizing-oil-traps).
43. **Refrigerant Piping Design Guide** - Olympic International, acessado em junho 13, 2026, [Olympic International DX Guidelines](https://www.olympicinternational.com/download.php?file=AG_31-011_120407-Refrigerant-Piping-Design-Guides.pdf).
44. **Oil Management and Diagnosis** - HVAC School, acessado em junho 13, 2026, [HVAC School Diagnostic Guide](http://www.hvacrschool.com/oil-management-diagnosis/).
45. **Oil Traps Risers:Long Vertical HVAC Line Set Runs** - Plumbing Supply And More, acessado em junho 13, 2026, [Plumbing Supply & More Tech Tips](https://www.plumbingsupplyandmore.com/oil-traps-and-risers-for-long-vertical-hvac-line-set-runs).
46. **Download the DX Handbook** - Jacco – HVAC Systems, acessado em junho 13, 2026, [Jacco HVAC Technical Library](https://jacco.com/wp-content/uploads/2019/12/DX-handbook_180202.pdf).
47. **REFRIGERATION PIPING** - AIRAH, acessado em junho 13, 2026, [AIRAH Skills Workshop](https://airah.org.au/Common/Uploaded%20files/Resources/SkillsWorkshop/sw149.pdf).
48. **Double Suction Risers** - Toxic Docs, acessado em junho 13, 2026, [Toxic Docs Chemical Archive](https://cdn.toxicdocs.org/LJ/LJzeq7wK0eg7BmxZaoZXvbyng/LJzeq7wK0eg7BmxZaoZXvbyng.pdf).
49. **Oil Management System FAQs** - Zero Zone Refrigeration, acessado em junho 13, 2026, [Zero Zone Technical Bulletin](https://www.zero-zone.com/wp-content/uploads/2024/02/Tech-Bulletin-1151-A-6_Oil_Management_CO2.pdf).
50. **Optical Oil Loss Level Sensor Checkout** - Trane Commercial HVAC Help Center, acessado em junho 13, 2026, [Trane Help Center Checkout Article](https://support.trane.com/hc/en-us/articles/16077883353613-Optical-Oil-Loss-Level-Sensor-Checkout).
51. **Using Design Principles for Troubleshooting Compressors** - Ariel Corporation, acessado em junho 13, 2026, [Ariel Corp Technical News](https://www.arielcorp.com/company/newsroom/Using-Design-Principles-For-Troubleshooting-Compressors.html).
52. **5 to 12 Ton ZP*K3, ZP*KC, and ZP*KW R-410A Copeland™ Scroll Compressors for Air Conditioning**, acessado em junho 13, 2026, [Copeland Product Information AEB](https://webapps.copeland.com/online-product-information/Publication/LaunchPDF?Index=aeb&PDF=AE4-1365_R6.pdf).
53. **Vibration Analysis for Reciprocating Air Compressors** - Turbo Airtech, acessado em junho 13, 2026, [Turbo Airtech blog](https://www.turboairtech.com/blog/vibration-analysis-techniques-for-reciprocating-piston-air-compressor).
54. **Vibration measurements for reciprocating compressors** - Istec, acessado em junho 13, 2026, [Istec Reliability Article](https://www.istec.com/vibration-measurements-for-reciprocating-compressors/).
55. **Hand-held Analyzer Types 2250 and 2270 for Vibration Measurements (bp2183)** - HBK, acessado em junho 13, 2026, [Bruel & Kjaer Product Manual](https://www.bksv.com/doc/bp2183.pdf).
56. **Vibration and pressure pulsation elimination in a reciprocating compressor suction system using an acoustic filter** - PMC, acessado em junho 13, 2026, [PMC NIH Scientific Article](https://pmc.ncbi.nlm.nih.gov/articles/PMC11603236/).
57. **Predictive maintenance of a compressor** - Gradhoc, acessado em junho 13, 2026, [Gradhoc Engineering Blog](https://gradhoc.com/Art%C3%ADculo/predictive-maintenance-of-a-compressor/).
58. **ISO10816 Charts** - VIBSENS, acessado em junho 13, 2026, [VIBSENS Severity Standards](https://vibsens.com/index.php/en/knowledge-base/iso10816-iso7919-charts/iso10816-charts).
59. **INTERNATIONAL STANDARD ISO 20816-8**, acessado em junho 13, 2026, [ISO Standard Samples](https://cdn.standards.iteh.ai/samples/75440/f3b9c17a8e8242f290835220ab4f42b9/ISO-20816-8-2018.pdf).
60. **Introduction to Vibration-Based Condition Monitoring** | www.honeywell.com, acessado em junho 13, 2026, [Honeywell Versatilis Whitepaper](https://prod-edam.honeywell.com/content/dam/honeywell-edam/pmt/hps/products/pmc/field-instruments/honeywell-versatilis-transmitter/hon-ia-pmc-introduction-to-vibration-based-condition-monitoring.pdf).
61. **Understanding the ISO 10816-3 Vibration Severity Table** - DSP Analytic, acessado em junho 13, 2026, [DSP Analytic Knowledge Base](https://dspanalytic.com/en/vibrations/understanding-the-iso-10816-3-vibration-severity-table/).
62. **Understanding the ISO 10816-3 Vibration Severity Chart** - Acoem USA, acessado em junho 13, 2026, [Acoem Vibration Blog](https://acoem.us/blog/other-topics/understanding-the-iso-10816-3-vibration-severity-chart/).
63. **Scroll Compressor Pump Down, Megohm Test & Fusite Terminals** - HVAC School, acessado em junho 13, 2026, [HVAC School Megging Guide](http://www.hvacrschool.com/scroll-compressor-pump-down-megohm-test-fusite-plugs/).
64. **Megohm Values of Copeland Compressors**, acessado em junho 13, 2026, [Copeland Application Engineering Bulletin AE4-1294](https://webapps.copeland.com/online-product-information/Publication/LaunchPDF?Index=aeb&PDF=AE4-1294_R1.pdf).
65. **Megohmmeter Misconceptions to know** - YouTube, acessado em junho 13, 2026, [YouTube Megger Tutorial](https://www.youtube.com/watch?v=oksCvD-9tiM).
66. **Diagnosing Compressor Failure. LIVE Teardown with Copeland's Jeff Kukert! 🛠** - YouTube, acessado em junho 13, 2026, [YouTube Copeland Teardown Live](https://www.youtube.com/watch?v=GR59f4PBJrk).
67. **THE SINGLE PHASE MOTOR BURN**, acessado em junho 13, 2026, [Progress Supply Technical Bulletin](http://www.progresssupply.com/customer/prsuin/documents/april2002.pdf).
68. **Troubleshooting Three-Phase, Single-Phase Motors** | ACHR News, acessado em junho 13, 2026, [ACHR News Article](https://www.achrnews.com/articles/85407-troubleshooting-three-phase-single-phase-motors).
69. **Smoke Coming Out of Electric Motor. What Happened?**, acessado em junho 13, 2026, [Motor Rewinding Solutions Blog](https://motorrewindingsolutions.com/electric-motor-burns-what-happened/).
70. **Refrigeration Compressor Teardown Class** - HVAC School, acessado em junho 13, 2026, [HVAC School Teardown Videos](http://www.hvacrschool.com/videos/refrigeration-compressor-teardown-class/).
71. **AE24-1105 - Principles of Cleaning Refrigeration Systems** - AC & Heating Connect, acessado em junho 13, 2026, [Copeland Systems Cleaning Bulletin](https://www.ac-heatingconnect.com/wp-content/uploads/ae24-1105.pdf).
72. **Cleaning up a Burned out Compressor** - HVAC Training Solutions, acessado em junho 13, 2026, [HVAC Training Solutions Guide](https://www.hvactrainingsolutions.net/hvac-training-cleaning-up-a-burned-out-compressor/).
73. **Performing a Clean-up After a Burnout** | ACHR News, acessado em junho 13, 2026, [ACHR News Post-Burnout Cleanup](https://www.achrnews.com/articles/102564-performing-a-clean-up-after-a-burnout).
74. **Pro-Flush®** - HD Supply, acessado em junho 13, 2026, [HD Supply Pro-Flush Instructions](https://hdsupplysolutions.com/wcsstore/ExtendedSitesCatalogAssetStore/product/fm/additional/37/376053_InstructionsAssembly.pdf).
75. **Rx11-Flush** - Nu-Calgon Product Bulletin, acessado em junho 13, 2026, [Nu-Calgon Rx11 Bulletin](https://www.nucalgon.com/media/6814/3-112_rx11-flush.pdf).
76. **S008 June 2012 Compressor Burnout – Replacement Guidelines**, acessado em junho 13, 2026, [Fujitsu VRF Technical Bulletin](https://cdn.master.ca/documents/en/technical-bulletins/residential/fujitsu/vrf/S+Bulletin+008+-+Compressor+Burnout+Replacement.pdf).
77. **bulletin ae24-1105 r7** - Copeland, acessado em junho 13, 2026, [Copeland OPI Publication](https://webapps.copeland.com/online-product-information/Publication/LaunchPDF?Index=AEB&PDF=1105).
