# Manual de Manutenção Abrangente para Sistemas de Ar Condicionado Split e Multi-Split Inverter

Os sistemas modernos de fluxo de refrigerante variável (VRF) e split baseados em compressores inverter representam um avanço monumental em termos de eficiência termodinâmica e precisão no controle climático. No entanto, a integração de módulos de potência inteligentes, motores de passo multifásicos, lógica de microprocessamento dinâmico e arranjos complexos de sensores exige uma mudança fundamental nos paradigmas de manutenção e diagnóstico. As rotinas tradicionais de manutenção de velocidade fixa (ON/OFF), que tratam os sistemas como loops mecânicos binários, são totalmente insuficientes para sistemas governados por modulação algorítmica contínua.

Este manual técnico detalhado fornece uma estrutura de nível especialista para a manutenção, diagnóstico e otimização de sistemas split e multi-split inverter, detalhando os procedimentos mecânicos, elétricos e termodinâmicos necessários para garantir a máxima longevidade operacional e eficiência energética.

---

## 1. Considerações de Manutenção da Tecnologia Inverter

A diferença fundamental entre sistemas de velocidade fixa e sistemas inverter reside na capacidade do compressor de modular sua frequência de rotação para corresponder precisamente à carga térmica do espaço condicionado. Essa modulação contínua introduz variáveis mecânicas e termodinâmicas complexas que devem ser ativamente monitoradas durante a manutenção preventiva e corretiva.

### 1.1 Operação de Velocidade Variável e Dinâmica de Retorno de Óleo

Em sistemas convencionais de velocidade fixa, a velocidade alta e constante do fluxo de refrigerante garante que o óleo lubrificante — tipicamente poliólester (POE) ou polivinil éter (PVE) — seja continuamente arrastado através da linha de sucção e retorne com segurança ao cárter do compressor. Já os sistemas inverter são projetados para operar em frequência mínima (carga parcial) por longos períodos para maximizar o Coeficiente de Desempenho (COP) e reduzir o consumo de energia. Durante essas janelas de baixa velocidade, a velocidade do gás refrigerante cai drasticamente, fazendo com que o óleo lubrificante se separe do fluxo gasoso e se acumule nos evaporadores, acumuladores de sucção e linhas de interligação. [^1]

Para evitar a falha mecânica catastrófica dos mancais do compressor por falta de lubrificação, os sistemas inverter utilizam ciclos automáticos de retorno de óleo controlados por firmware. Por exemplo, determinados sistemas multi-split ativam um ciclo ativo de retorno de óleo após os primeiros $140\text{ minutos}$ de funcionamento acumulado e, posteriormente, a cada $8\text{ horas}$ de operação contínua. [^4] Durante esse ciclo:
1. As Válvulas de Expansão Eletrônicas (EEVs) abrem-se para parâmetros de pulso predefinidos.
2. O compressor é acelerado rapidamente para uma alta frequência operacional (geralmente indicada pelo código de diagnóstico **"d0"** no display de 7 segmentos da placa eletrônica externa). [^4]
3. O fluxo de refrigerante em alta velocidade arrasta o óleo acumulado de volta ao cárter.

> [!IMPORTANT]
> O técnico deve verificar o correto funcionamento destes ciclos. Se o sistema for instalado com longos trechos verticais sem sifões de óleo adequados, ou se o acumulador de sucção (que pode reter até 50% da carga total de fluido) estiver obstruído ou subdimensionado, ocorrerá acúmulo severo de óleo (oil logging). [^1] O diagnóstico deve inspecionar o orifício interno de retorno de óleo do acumulador quanto a entupimentos parciais, os quais impedem a atomização do óleo pelo fluxo de gás de sucção.

### 1.2 Monitoramento de Eficiência em Carga Parcial

Como as unidades inverter raramente operam a 100% de capacidade, avaliar sua eficiência exige uma abordagem focada em carga parcial. Medições estáticas de corrente (amperagem) de pico não são suficientes. O monitoramento correto envolve correlacionar o consumo elétrico com a frequência de operação (Hertz) do compressor e a carga térmica real.

Ferramentas proprietárias de diagnóstico (como o *Daikin D-Checker* ou o *Mitsubishi Maintenance Tool*), conectadas diretamente ao barramento de comunicação do fabricante, permitem mapear a saída de modulação por largura de pulso (PWM) do inversor contra a capacidade de resfriamento real gerada. Quedas na eficiência de carga parcial indicam problemas sutis, tais como:
- Troca térmica deficiente devido a trocadores de calor obstruídos ou sujos.
- Degradação da pasta térmica condutiva do Módulo de Potência Inteligente (IPM).
- Desvio de calibração (drift) no termistor de ar de retorno, forçando o sistema a trabalhar em frequências mais altas do que o termodinamicamente requerido.

### 1.3 A Necessidade de Estabilização em Regime Permanente

Um erro comum e dispendioso em campo é a coleta precoce de parâmetros operacionais. Sistemas inverter utilizam controladores Proporcionais-Integrais-Derivativos (PID) sofisticados para ajustar continuamente a frequência do compressor, a abertura da EEV e a velocidade dos motores dos ventiladores DC externos. [^2] Ao conectar um conjunto de manômetros ou forçar o sistema via comando de teste, o ciclo termodinâmico entra em um estado altamente transiente.

Para validar o desempenho, o sistema deve operar em modo de teste forçado com capacidade bloqueada (ativado por chaves de serviço físicas na placa externa ou sequências de controle remoto) por um período mínimo de $15\text{ a } 20\text{ minutos}$ antes de registrar qualquer leitura de pressão, temperatura ou corrente. [^2] Durante este período transiente, o sistema realiza a busca ativa pelo equilíbrio, oscilando acima e abaixo dos setpoints. Leituras registradas antes desta estabilização resultarão em dados não lineares e incorretos, gerando diagnósticos errados.

### 1.4 Regras de Diagnóstico Modificadas para Sistemas Inverter

As regras tradicionais de carga e diagnóstico baseadas em valores estáticos de superaquecimento e subresfriamento não se aplicam a sistemas inverter em operação normal. [^5] Devido à modulação simultânea da capacidade do compressor e da abertura da EEV, o sistema força o superaquecimento e o subresfriamento para faixas algorítmicas predeterminadas, mascarando vazamentos ou excessos moderados de fluido refrigerante. [^6]

Por exemplo, a programação de inversores otimizados visa manter um superaquecimento de sucção estreito de $0\text{ K}$ a $4\text{ K}$ (Kelvin) no modo resfriamento para maximizar o preenchimento de líquido do evaporador. [^7] Se houver falta de refrigerante, o algoritmo abrirá mais a EEV para compensar; se houver excesso, fechará o curso da EEV para restringir o fluxo de líquido. [^8] Assim, as pressões e temperaturas de linha parecerão normais até que o limite físico de pulso da EEV seja atingido nas extremidades de subcarga ou sobrecarga. A única forma definitiva e homologada para validar a carga de fluido refrigerante é o recolhimento total e a pesagem da massa física em balança digital, comparando-a com a placa de dados de fábrica e os cálculos de trechos adicionais da tubulação.

---

## 2. Manutenção da Válvula de Expansão Eletrônica (EEV)

A EEV é o principal dispositivo de expansão termodinâmica em sistemas inverter, controlando dinamicamente a vazão mássica de refrigerante líquido no evaporador. Ao contrário dos dispositivos mecânicos termostáticos (TXV) passivos, as EEVs são controladas eletronicamente por pequenos motores de passo unipolares ou bipolares de alta resolução.

### 2.1 Mecânica de Microposicionamento Controlada por Pulsos

A estrutura física da EEV é composta por uma bobina estatora externa removível montada sobre o corpo da válvula de latão hermético. Internamente, existe um rotor rosqueado acoplado a uma agulha usinada de alta precisão. A placa de controle principal (PCB) envia pulsos de tensão contínua ($12\text{VDC}$) em sequência para as bobinas do estator, gerando um campo magnético rotativo. [^9] Este campo interage com o rotor através da carcaça metálica de latão, girando-o e movendo a agulha verticalmente ao longo de um eixo micro-rosqueado para alterar a área de passagem do refrigerante. O curso completo da agulha varia, a depender do fabricante, entre $0$ pulsos (completamente fechada) até um limite superior de $480$, $500$ ou $656$ pulsos. [^9]

### 2.2 Diagnósticos de Falha do Motor da EEV e Testes de Abertura Gradual

As falhas na EEV manifestam-se como restrição severa de fluxo (alto superaquecimento, baixa pressão de sucção, congelamento na saída da EEV) ou inundação de líquido (superaquecimento zerado, risco de golpe de líquido no compressor). [^2] O diagnóstico deve ser dividido em testes elétricos do estator e testes mecânicos do corpo da válvula.

#### Verificação Elétrica
A bobina estatora deve ser testada quanto a curto-circuito interno ou interrupções de espira. Para um motor de passo de 4 fases comum (usado em marcas como Fujitsu e Daikin), o conector elétrico possui fios comuns de alimentação (geralmente Vermelho e Marrom) e quatro condutores de fase (Branco, Laranja, Amarelo, Azul). A resistência medida com um multímetro digital entre os fios comuns e cada fio de fase individual deve apresentar leituras uniformes entre **$45\Omega$ e $50\Omega$**. [^11]
- Se a leitura for infinita ($\text{OL}$), a bobina correspondente está rompida. [^11]
- Se a leitura for significativamente inferior a $45\Omega$, há curto-circuito na isolação das espiras por superaquecimento. [^10]
- A resistência entre qualquer pino elétrico e a carcaça de latão da EEV deve ser estritamente infinita ($\text{OL}$) para assegurar que não haja fuga para a terra. [^11]

#### Verificação Mecânica via Teste de Abertura Gradual
Se a bobina estatora estiver elétrica e isoladamente saudável, o travamento deve ser mecânico (engripamento do rotor). Durante a inicialização do equipamento ou ao entrar no modo de diagnóstico forçado, a placa eletrônica envia uma sequência de sobrecurso (ex.: $500+$ pulsos) para garantir o fechamento total da válvula como ponto zero de referência algorítmica. [^12] Segurando firmemente o corpo da EEV com a mão durante esta fase de calibração, o técnico deve sentir uma vibração pulsante e contínua do motor girando as fases. [^12] A total ausência de vibração mecânica, mesmo com a alimentação de tensão correta da placa, confirma o travamento mecânico do rotor.

### 2.3 Obstrução Mecânica e Procedimentos de Limpeza Especializados

Devido às folgas micrométricas internas, as EEVs são altamente propensas a obstruções por resíduos no ciclo de refrigeração. Carepas de óxido de cobre geradas por soldagem sem purga de nitrogênio, umidade convertida em cristais de gelo ou ceras lubrificantes degradadas podem travar a agulha contra a sede de latão. [^12] Uma obstrução parcial impedirá o fechamento total da válvula durante o ciclo de desligamento (gerando vazamento parasitário de líquido para o compressor) ou impedirá a abertura total, causando uma severa perda de carga local (ex.: queda brusca de temperatura de **$42^\circ\text{F}$** [aproximadamente $23.3^\circ\text{C}$] na travessia da EEV quando a placa reporta que a mesma está $100\%$ aberta). [^13]

Para limpar e desobstruir uma EEV engripada sem abrir o sistema, o circuito deve ser desenergizado e ferramentas magnéticas específicas devem ser empregadas para contornar o controle elétrico: [^14]
1. Desligue a alimentação geral da unidade externa e aguarde a descarga elétrica total. [^10]
2. Remova a bobina estatora desconectando a presilha de fixação superior ou rosqueando o suporte plástico. [^10]
3. Deslize uma chave magnética manual de manutenção de EEV (como o modelo *CPS TLMKC18* ou equivalente Danfoss) sobre a haste cilíndrica de aço inoxidável onde o estator estava assentado. [^13]
4. Gire a ferramenta no sentido horário para acoplar magneticamente ao rotor interno, levantando a agulha para a abertura manual de $100\%$. [^13]
5. Com a agulha manualmente recolhida no limite superior de abertura, realize um fluxo reverso (back-flush) injetando agente de limpeza específico (ex.: solvente dielétrico) ou nitrogênio seco pressurizado e regulado para expelir os fragmentos sólidos ou carepas da sede da agulha. [^13]
6. Limpe a haste externa metálica e o diâmetro interno da bobina removida de qualquer resíduo de silicone ou ferrugem que possa atenuar o campo magnético do estator. [^17]
7. Recoloque a bobina estatora na posição original e trave-a. Ao reenergizar o sistema, a placa executará o ciclo de inicialização fechando a agulha até o limite físico zero antes de retomar o controle proporcional. [^14]

---

## 3. Manutenção da Placa de Circuito Impresso (PCB)

A PCB é a central de processamento eletrônico do sistema inverter, encarregada de retificar a tensão alternada da rede elétrica (AC), filtrar o ripple através de bancos capacitivos de alta capacidade e chavear a tensão contínua para gerar ondas trifásicas sintéticas destinadas a alimentar o compressor e os motores dos ventiladores DC.

### 3.1 Inspeção Visual da PCB: Componentes e Degradação

A primeira linha de defesa contra falhas elétricas graves é a inspeção visual meticulosa. Os técnicos devem examinar a placa buscando pontos de fadiga por ciclagem térmica, perceptíveis como microfissuras nas soldas dos pinos de alta corrente (relés de potência, ponte de diodos retificadores e conexões do IPM).

A integridade dos capacitores do barramento DC é vital para filtrar o ruído de retificação. A exposição contínua a sobretensões da rede elétrica (como surtos de **$245\text{V}+$** sustentados em barramentos de alimentação nominal de **$230\text{V}$**) eleva a ESR (Resistência Série Equivalente) interna dos capacitores químicos de suavização. [^18] Em estágio avançado de falha, os gases gerados internamente causam o estufamento físico das fendas de segurança localizadas na tampa metálica dos capacitores, ou vazamento de eletrólito corrosivo sobre os caminhos de cobre da placa. Os contatos de relés eletromecânicos também devem ser avaliados: arcos elétricos repetitivos produzem carbonização, aumentando a resistência de contato e gerando pontos localizados de alta temperatura capazes de carbonizar a placa de fibra de vidro.

### 3.2 Proteção Ambiental e Danos por Pragas (Vermin)

A degradação por agentes ambientais é uma causa predominante de falha prematura em eletrônicos expostos. Em regiões de clima tropical e subtropical, a combinação de alta umidade relativa do ar (geralmente acima de 70%), alta temperatura ambiente e a presença de fauna sinantrópica cria um ambiente hostil para os componentes. [^18]

O interior dos gabinetes metálicos das placas externas pode facilmente registrar temperaturas operacionais de **$60^\circ\text{C}$ a $70^\circ\text{C}$**. [^18] Esse calor residual associado à vibração de baixa frequência gerada pela bobina de reatância magnética atrai animais como lagartixas (geckos), formigas e pequenos roedores em busca de abrigo térmico. [^18] Quando estes animais tocam trilhas paralelas de alta tensão da placa, provocam curtos-circuitos severos que danificam permanentemente a placa eletrônica, rompendo fusíveis e carbonizando o próprio animal. [^18]

Para neutralizar este risco, placas eletrônicas de alta qualidade recebem uma espessa aplicação de verniz de proteção (*conformal coating*) durante a manufatura, isolando fisicamente os terminais elétricos contra umidade, névoa salina e detritos condutivos. [^22] Durante a manutenção anual:
- O estado de transparência e brilho da camada de verniz deve ser inspecionado. [^22]
- Se houver áreas descascadas, trincadas ou com corrosão escura por ação de enxofre sob o verniz, a vida útil da placa está comprometida.
- Os técnicos devem instalar telas de malha de aço inoxidável nas aberturas de ventilação do gabinete ou aplicar sprays repelentes químicos específicos nas bordas externas do suporte plástico da PCB para impedir a intrusão de pragas. [^18]

### 3.3 Diagnóstico de Fontes de Alimentação e Verificação de Tensões nos Barramentos DC

Para isolar falhas na placa eletrônica, deve-se medir e rastrear as tensões das etapas internas de regulação:
- **Barramento de 5V DC:** Fornece a alimentação lógica aos microcontroladores, memórias EEPROM e conversores analógicos dos sensores de temperatura (termistores). [^22]
- **Barramento de 12V a 15V DC:** Fornece a tensão de chaveamento físico para as bobinas dos relés eletromecânicos, estatores das EEVs e circuitos integrados isoladores de gatilho do IPM. [^9]
- **Barramento DC de Alta Tensão (Bus DC):** Alimentado diretamente pelos capacitores principais de potência, opera nominalmente na faixa de **$300\text{VDC}$ a $380\text{VDC}$** (calculado de forma aproximada através da relação da tensão de pico $V_{DC} = V_{AC} \times \sqrt{2}$). [^24]

> [!CAUTION]
> Os capacitores de potência do barramento DC retêm cargas elétricas com tensões letais mesmo após a interrupção do disjuntor principal. O técnico deve utilizar um multímetro para verificar se a tensão elétrica medida nos pontos de teste **$P$** (Positivo) e **$N$** (Negativo) caiu para níveis seguros (abaixo de **$10\text{VDC}$**) ou usar um resistor de sangria adequado antes de manusear ou tocar qualquer conexão física da PCB. [^24]

### 3.4 Teste do IPM (Módulo de Potência Inteligente): Método do Teste de Diodo

O IPM atua como um chaveador de alta velocidade contendo transistores bipolares de porta isolada (IGBTs) que convertem a tensão DC estabilizada em pulsos modulados trifásicos destinados aos terminais **$U$, $V$ e $W$** do compressor inverter. [^24] A técnica mais eficaz e segura para testar a integridade física do IPM em campo consiste no método estático de teste de diodos, avaliando os diodos antiparalelo de roda livre (*freewheeling diodes*) conectados internamente em paralelo com cada transistor IGBT. [^25] Testes de resistência simples ($\Omega$) não são confiáveis por não possuírem corrente e tensão de teste suficientes para vencer a barreira de potencial da junção semicondutora. [^30]

Abaixo está estruturado o procedimento de 12 passos para verificar se os transistores de potência sofreram danos mecânicos ou térmicos que provocaram curto-circuito na junção:

#### Protocolo de 12 Passos para Teste de Diodo no IPM:
1. Desconecte a alimentação de rede elétrica do equipamento e garanta que a tensão residual do barramento DC nos pontos de teste $P$ e $N$ esteja totalmente descarregada. [^24]
2. Desconecte os três cabos terminais de interligação **$U$, $V$ e $W$** que conectam a placa de controle principal ao compressor. [^24]
3. Ajuste a escala do multímetro digital para a função de **"Teste de Diodo"** ($\rightarrow\vdash$). [^27]
4. Siga as conexões da tabela abaixo registrando as quedas de tensão:

| Etapa do Teste | Conexão da Ponta Vermelha (+) | Conexão da Ponta Preta (-) | Leitura Esperada no Multímetro | Diagnóstico em Caso de Falha |
| :--- | :--- | :--- | :--- | :--- |
| **1. Direto Positivo (U)** | Terminal $U$ | Ponto de Teste $P$ (DC+) | $0.35\text{V} \sim 0.50\text{V}$ | Diodo aberto; IPM danificado [^25] |
| **2. Direto Positivo (V)** | Terminal $V$ | Ponto de Teste $P$ (DC+) | $0.35\text{V} \sim 0.50\text{V}$ | Diodo aberto; IPM danificado [^25] |
| **3. Direto Positivo (W)** | Terminal $W$ | Ponto de Teste $P$ (DC+) | $0.35\text{V} \sim 0.50\text{V}$ | Diodo aberto; IPM danificado [^25] |
| **4. Reverso Positivo (U)** | Ponto de Teste $P$ (DC+) | Terminal $U$ | $\text{OL}$ (Open Loop) | IGBT em curto-circuito interno [^25] |
| **5. Reverso Positivo (V)** | Ponto de Teste $P$ (DC+) | Terminal $V$ | $\text{OL}$ (Open Loop) | IGBT em curto-circuito interno [^25] |
| **6. Reverso Positivo (W)** | Ponto de Teste $P$ (DC+) | Terminal $W$ | $\text{OL}$ (Open Loop) | IGBT em curto-circuito interno [^25] |
| **7. Direto Negativo (U)** | Ponto de Teste $N$ (DC-) | Terminal $U$ | $0.35\text{V} \sim 0.50\text{V}$ | Diodo aberto; IPM danificado [^25] |
| **8. Direto Negativo (V)** | Ponto de Teste $N$ (DC-) | Terminal $V$ | $0.35\text{V} \sim 0.50\text{V}$ | Diodo aberto; IPM danificado [^25] |
| **9. Direto Negativo (W)** | Ponto de Teste $N$ (DC-) | Terminal $W$ | $0.35\text{V} \sim 0.50\text{V}$ | Diodo aberto; IPM danificado [^25] |
| **10. Reverso Negativo (U)** | Terminal $U$ | Ponto de Teste $N$ (DC-) | $\text{OL}$ (Open Loop) | IGBT em curto-circuito interno [^25] |
| **11. Reverso Negativo (V)** | Terminal $V$ | Ponto de Teste $N$ (DC-) | $\text{OL}$ (Open Loop) | IGBT em curto-circuito interno [^25] |
| **12. Reverso Negativo (W)** | Terminal $W$ | Ponto de Teste $N$ (DC-) | $\text{OL}$ (Open Loop) | IGBT em curto-circuito interno [^25] |

*(Nota: Valores específicos de queda podem variar levemente de acordo com a arquitetura interna do fabricante do IPM, contudo o padrão de $0.35\text{V} \sim 0.50\text{V}$ em polarização direta e $\text{OL}$ em reverso é universal). [^25]*

---

## 4. Especificidades de Manutenção da Unidade Externa

A unidade condensadora externa sofre a maior carga de estresse mecânico induzido e exposição climática extrema. Além da higienização dos trocadores, os compressores inverter possuem particularidades de funcionamento em standby e no amortecimento de vibrações.

### 4.1 Verificação do Aquecedor de Cárter do Compressor Inverter

Quando desligado, a carcaça física do compressor deve ser mantida a uma temperatura superior à de saturação do fluido refrigerante presente nas tubulações. Se a temperatura do compressor se igualar ou ficar abaixo da temperatura ambiente, o gás refrigerante migrará e condensará no fundo do cárter, diluindo o lubrificante POE ou PVE. [^33] Na partida seguinte do compressor, a súbita queda de pressão provoca a ebulição violenta do refrigerante líquido misturado ao óleo, gerando espuma. Essa espuma destrói a película lubrificante líquida, provocando desgaste acelerado nos mancais ou travamento total por falta de óleo. [^33]

Sistemas antigos de velocidade constante dependem de resistências aquecedoras externas do tipo cinta (cinto de cárter) montadas ao redor da base da carcaça do compressor. [^34] Os compressores inverter modernos eliminam essa cinta aquecedora mecânica externa, utilizando um recurso avançado conhecido como **"aquecimento pelo estator"** (*stator heating*). [^36] Enquanto o compressor é mantido offline eletronicamente (frequência de **$0.0\text{Hz}$**), o drive eletrônico da placa injeta pulsos rápidos de corrente contínua ($DC$ trickle current) de alta frequência diretamente através das bobinas elétricas do estator do motor. [^36] A resistência ôhmica do cobre dissipa esta energia na forma de calor por Efeito Joule, aquecendo o óleo lubrificante de dentro para fora, sem desenvolver torque mecânico suficiente para rotacionar o eixo físico. [^34]

> [!NOTE]
> Devido ao recurso de aquecimento do estator, uma unidade externa inverter consome energia mesmo com o compressor inativo. Medições de corrente realizadas no cabo de alimentação de standby registrarão valores de corrente entre **$0.5\text{A}$ e $0.7\text{A}$** (representando uma potência média dissipada de **$60\text{W}$ a $170\text{W}$**). [^35] Esse consumo é normal. Caso a alimentação elétrica do sistema seja desligada por longos períodos (como no inverno), o disjuntor deve ser ligado com antecedência de $12\text{ a } 24\text{ horas}$ antes da partida inicial para assegurar a evaporação de todo o fluido refrigerante líquido contido no cárter do compressor. [^33]

### 4.2 Inspeção dos Mancais do Motor do Ventilador DC e Manutenção do Dissipador de Calor

O ventilador da condensadora utiliza motores de corrente contínua sem escovas (*brushless DC*) para modular a rotação em resposta direta às pressões do ciclo. O técnico deve inspecionar manualmente a rotação da hélice: o movimento deve ser suave e silencioso, exibindo leves paradas sequenciais de polo magnético. Ruídos de raspagem interna indicam desgaste nos mancais blindados.

> [!WARNING]
> O técnico deve evitar que a hélice do ventilador DC seja girada livremente sob a ação de ventos fortes quando a unidade condensadora estiver sem alimentação elétrica. Esse giro livre faz com que o motor brushless DC atue como um gerador de corrente (efeito dínamo), gerando tensão elétrica reversa (*Back-EMF*) de retorno em direção à placa eletrônica, danificando os drivers de acionamento do motor na PCB.

Outro ponto de extrema importância é o estado da pasta térmica do dissipador do IPM. Os IGBTs geram alta energia térmica durante o chaveamento, calor este conduzido ao dissipador de alumínio por uma camada fina de pasta térmica de alta condutividade térmica. Com o tempo de operação e os ciclos constantes de aquecimento e resfriamento, a pasta sofre desgaste por extrusão (efeito *pump-out*), ressecando e perdendo sua condutividade térmica ($\text{W/m}\cdot\text{K}$). Em revisões periódicas, o dissipador deve ser removido, a pasta antiga higienizada com álcool isopropílico e uma nova camada fina e uniforme de composto térmico não capacitivo deve ser reaplicada para evitar falhas do IPM por superaquecimento térmico.

### 4.3 Manutenção das Válvulas de Serviço da Linha de Refrigerante

As válvulas de serviço são pontos comuns de vazamento de refrigerante (microvazamentos). As válvulas do tipo *Schrader* devem ser avaliadas sob pressão buscando desgastes no anel de vedação interno de neoprene. Se desgastadas, as válvulas devem ser substituídas sob pressão utilizando um extrator de núcleo específico sem perda de refrigerante. As tampas roscadas de latão possuem vedações internas em anel de cobre ou borracha sintética e atuam como barreira principal contra o vazamento de fluido. Suas vedações devem ser limpas, lubrificadas levemente com selante de base sintética (como *Nylog*) e apertadas sob torque especificado pelo fabricante.

---

## 5. Especificidades de Manutenção da Unidade Interna

As unidades evaporadoras internas — sejam modelos do tipo Hi-Wall, cassetes embutidos ou modelos dutados — são responsáveis pela transferência de calor sensível e latente da sala ocupada para o ciclo de refrigeração. A manutenção correta destes componentes preserva a qualidade do ar interno e a capacidade nominal do equipamento.

### 5.1 Diagnóstico do Motor da Bomba de Dreno e Interruptor de Boia

Unidades evaporadoras do tipo cassete ou dutadas de teto dependem quase exclusivamente de pequenas bombas de condensado mecânicas internas para vencer a barreira de gravidade e retirar a água coletada na bandeja de dreno. Essas bombas são integradas a um interruptor de nível do tipo boia para fins de segurança. [^40]

A água condensada nas aletas frias do evaporador cai diretamente na bandeja coletora. Conforme o volume acumulado cresce na bandeja, a boia interna plástica flutua verticalmente sobre sua haste de suporte. Ao alcançar um nível limite superior pré-determinado, a boia fecha o contato de partida da bomba centrífuga para descarregar a água. [^41] Se houver obstrução na linha de saída por formação de biofilme (lodo biológico) ou acúmulo de poeira, o nível de água continuará subindo na bandeja até alcançar o contato da boia de segurança secundária. [^40] Esse circuito de segurança abre a malha de controle da PCB principal, interrompendo o funcionamento do compressor inverter e do motor do ventilador interno para evitar transbordamento de água no forro de gesso. [^40]

#### Procedimento de Validação da Bomba de Dreno:
1. Acesse o reservatório da bandeja de dreno removendo o painel decorativo frontal ou abrindo a janela plástica de inspeção da evaporadora. [^45]
2. Com uma bisnaga ou garrafa, introduza manualmente cerca de **$2.000\text{ mL}$** ($2\text{ Litros}$ / $68\text{ oz}$) de água limpa diretamente na bandeja. [^45]
3. Energize o equipamento e ligue o modo de resfriamento através do controle ou termostato.
4. Escute o ruído mecânico da bomba de dreno: estalos secos ou vibrações excessivas indicam folga no rotor ou desgaste por operação a seco da bomba. [^45]
5. Verifique visualmente a passagem da água através das mangueiras plásticas de conexão transparente da saída da bomba. [^45]
6. Desconecte a alimentação elétrica da bomba e meça a resistência das bobinas do motor com o multímetro para garantir a integridade dos enrolamentos elétricos. [^48]
7. Desligue o sistema de refrigeração e certifique-se de que a água na linha vertical de dreno não retorne em fluxo reverso para a bandeja através da bomba. O retorno de água indica falha na válvula de retenção (*check valve*) da bomba de dreno, o que gera ciclagens excessivas de liga/desliga e queima prematura da bobina da bomba. [^47]

### 5.2 Verificação de Precisão dos Sensores de Temperatura de Ar e Tubulação

Os algoritmos de controle inverter ajustam a rotação e a abertura da EEV baseados no comportamento resistivo de sensores NTC (Coeficiente de Temperatura Negativo). Com o aumento da temperatura sobre o bulbo do sensor NTC, a sua resistência ôhmica interna apresenta um decréscimo em padrão logarítmico.

Devido à ciclagem térmica severa, vibrações de linha e intrusão de umidade nas extremidades do bulbo, estes sensores podem perder a calibração com o tempo de uso (efeito *drift*). Um sensor de retorno de ar com desvio térmico forçará o compressor a operar em faixas desnecessárias de resfriamento ou aquecimento, enquanto um sensor de serpentina com leitura errada impedirá a correta entrada do ciclo de degelo da evaporadora. [^13]

Para testar o componente, desconecte o plugue de conexão do sensor NTC da PCB principal e meça o valor da resistência direta nos pinos metálicos com o multímetro. [^50] Utilize um termômetro externo calibrado próximo ao bulbo do sensor NTC para cruzar a leitura de temperatura medida com as tabelas de referência do fabricante:

#### Resistência Ôhmica Padrão de Sensores NTC (Referência Técnica):

| Temperatura (°C) | Sensor de Ar/Serpentina Daikin ($k\Omega$) | Sensor de Descarga Fujitsu ($k\Omega$) |
| :---: | :---: | :---: |
| **0** | $66.3$ | - |
| **10** | $40.2$ | - |
| **20** | $25.1$ | $531.5$ [^52] |
| **30** | $16.2$ | - |
| **40** | $10.6$ | - |

*(Nota: Os valores de resistência sofrem variações substanciais dependendo da função do sensor. Os termistores de descarga de gás do compressor trabalham em temperaturas mais elevadas e utilizam faixas e curvas de resistência diferentes de sensores de ar de retorno. Se a leitura medida do sensor NTC apresentar desvio superior a **$\pm 5\%$** em relação ao cruzamento de tabelas, o sensor deve ser substituído por um novo componente original). [^50]*

### 5.3 Motores de Aletas/Louver e Receptores de Controle Remoto

Os direcionadores de fluxo de ar utilizam micromotores de passo ou motores síncronos de baixa velocidade. O técnico deve avaliar a movimentação do conjunto mecânico buscando ruídos internos de engrenagens ou travamentos que restrinjam o fluxo de ar para o evaporador, fator que pode causar o congelamento das tubulações. A placa do receptor óptico infravermelho de controle remoto deve ser limpa para retirar depósitos de poeira. Se o sistema funcionar apenas pelo botão físico de emergência, os pinos de solda do diodo fotossensível infravermelho podem apresentar quebras ou oxidações graves.

---

## 6. Otimização de Desempenho e Verificação

Após as manutenções elétricas, limpezas e reparos, a performance termodinâmica global do sistema inverter deve ser medida sob capacidade nominal fixa para fins de validação.

### 6.1 Verificação de Capacidade via Diferencial de Temperatura (Split Térmico)

O método mais prático de campo para avaliar o rendimento global do ciclo consiste na medição de diferencial de temperatura **$\Delta T$** através da serpentina do evaporador interno. O equipamento deve ser configurado via comando de serviço para travar o compressor inverter em sua frequência máxima operacional de teste.

Utilizando termohigrômetros digitais de precisão posicionados nas seções de entrada e saída de ar da evaporadora, meça as temperaturas de bulbo seco e bulbo úmido do ar de retorno e do ar insuflado. A temperatura de bulbo úmido é indispensável para quantificar a remoção de umidade do ar (calor latente). Uma unidade interna operando em plena carga sob fluxo de ar nominal deve registrar um diferencial de temperatura de bulbo seco de **$10^\circ\text{C}$ a $12^\circ\text{C}$** através da serpentina evaporadora.

### 6.2 Amostragem e Histórico de Corrente Elétrica

Monitore a corrente de consumo em regime de teste forçado na alimentação CA principal da unidade condensadora através de um alicate amperímetro do tipo True-RMS. Ao cruzar as leituras de corrente medida contra as frequências de operação reais exibidas nas ferramentas de diagnóstico ou displays da placa, o técnico pode identificar obstruções de ciclo ou atritos internos. Se o compressor inverter operar em limites de corrente muito próximos ao limite de proteção MOP do fabricante sob frequências médias de rotação, existem fortes indícios de altas pressões no ciclo (condensadora suja, obstrução mecânica ou excesso de carga de refrigerante) ou danos na reatância eletrônica DC (indutor). [^24]

### 6.3 Verificação de Fluxo de Ar

O ar é o meio físico de troca térmica. Os técnicos devem utilizar anemômetros digitais de fio quente ou hélice rotativa para medir a velocidade de insuflamento nas grelhas da evaporadora. Multiplicando a velocidade pela área útil livre de saída, calcula-se a vazão em CFM (pés cúbicos por minuto) ou L/s (litros por segundo), cruzando os dados com os manuais de vazão da marca. Baixos valores de vazão indicam falhas de mancais do motor ventilador da evaporadora, acúmulo de poeira nas aletas da turbina tangencial ou obstrução severa dos filtros de retorno.

---

## 7. Intervalos e Procedimentos Específicos por Fabricante

Embora a termodinâmica fundamental do ciclo de compressão a vapor seja idêntica, os fabricantes estabelecem rotinas, inspeções eletrônicas e tolerâncias particulares para fins de cobertura de garantia contratual.

### 7.1 Daikin (VRV e SkyAir)

A Daikin preconiza a manutenção preventiva baseada nas agressividades do meio ambiente em que as condensadoras externas estão expostas. [^53]
- **Período Inicial:** Exige-se uma vistoria completa de desempenho operacional e validação de parâmetros elétricos ao final do primeiro ano (*First-Year Maintenance*) para garantia do restante do período do equipamento. [^54]
- **Manutenção Trimestral (A cada 3 meses):** Inspecione e limpe filtros de ar de retorno, teste as linhas de escoamento de dreno e verifique a sujeira nas aletas de refrigeração das placas inverter (dissipadores externos). [^56]
- **Revisão Completa (Overhaul):** As diretrizes de manutenção corretiva e preventiva sugerem a desmontagem e limpeza química pesada com detergentes neutros biodegradáveis ao menor sinal de acúmulo de lodo na bandeja de dreno ou perda detectada no fluxo de insuflamento. [^53]

### 7.2 Mitsubishi Electric (City Multi e Série M)

A Mitsubishi adota intervalos baseados em contadores de horas de serviço acumuladas nos compressores e ventiladores, acompanhados através das telas dos painéis centralizadores como o sistema *AE200*. [^59]
- **Serviço Semestral (A cada 6 meses):** Para sistemas que atendem ambientes críticos com carga térmica contínua (ex.: salas de servidores, laboratórios, salas cirúrgicas), os testes de sensores e testes de barramento devem ser realizados duas vezes ao ano. [^60]
- **Filtros de Alta Eficiência:** O fabricante ressalta que o acúmulo de impurezas em filtros eletrostáticos ou purificadores eleva a amperagem de consumo do motor ventilador e reduz sensivelmente a eficiência térmica do evaporador. [^61]
- **Protocolo Litorâneo:** Condensadoras contendo sufixos de proteção contra névoa salina no código (sufixo **"-BS"**) instaladas em frentes marítimas ou litorais devem passar por lavagens periódicas leves com água doce para retirar o sal da base de metal e evitar pontos de corrosão sob o suporte de borracha do compressor inverter. [^62]

### 7.3 LG (Multi V)

O roteiro de manutenção recomendado pela LG para a família de VRF *Multi V* prioriza a verificação das combinações de projeto físico: [^63]
- **Taxa de Combinação (Combination Ratio - CR):** Nas revisões preventivas semestrais de edifícios corporativos, se houver alteração de *layout* físico interno das evaporadoras, o técnico deve recalcular a taxa de combinação total conectada à condensadora. Deve-se garantir que a capacidade de carga conectada não caia abaixo de **$50\%$ CR** (risco de retorno excessivo de óleo) e não ultrapasse o limite de **$130\%$ CR** (sobrecarga nos compressores e redução de rendimento). [^64]
- **Ações Periódicas:** Higienização mecânica fina através de produtos de limpeza homologados que não destruam a película protetora anticorrosiva original das serpentinas (*GoldFin* / *BlackFin*), aliada à substituição anual de termistores que apresentem oscilação de valores resistivos em modo teste. [^63]

### 7.4 Samsung, Fujitsu, Midea e Carrier/Toshiba

Para splits residenciais e comerciais leves de marcas asiáticas e americanas tradicionais, o padrão de manutenção equilibra ações de usuário e de técnicos:
- **Mensalmente:** Retirada, lavagem e secagem à sombra dos filtros de náilon da evaporadora. A operação do sistema com filtros obstruídos reduz a pressão de sucção, induzindo o controlador PID do inverter a elevar o compressor para a rotação máxima e consumir mais eletricidade, além de provocar congelamento na evaporadora. [^57]
- **Quadrimestralmente (A cada 4 meses):** Inspecione externamente se existem folhas ou poeira acumulados nas aletas das condensadoras externas. Realize lavagem hidráulica sem alta pressão (para não entortar as aletas finas de alumínio). Purgue a linha de drenagem de condensado. [^66]
- **Anualmente:** Higienização pesada química do evaporador, limpeza mecânica da bandeja plástica interna de dreno e checagem de conexões elétricas nos bornes elétricos de força. [^66] A vibração mecânica residual do compressor inverter causa afrouxamento microscópico nos bornes elétricos com o tempo. Esse afrouxamento gera pontos de alta resistência elétrica, gerando calor e arcos voltaicos que causam derretimento de bornes plásticos e alto risco de curto-circuito e incêndio nas unidades condensadoras. [^66]

---

## Referências citadas

[^1]: *Inverter scroll compressors VCH115 manifold - Danfoss*, acessado em junho 13, 2026, https://assets.danfoss.com/documents/latest/512685/AB497328618285en-CN0101.pdf
[^2]: *Inverter scroll compressors VZH028-035-044 single*, acessado em junho 13, 2026, https://st.foraircond.ru/12/2716/398/VZH-danfoss.pdf
[^3]: *A study on the oil flow characteristics in the inverter rotary compressor - ResearchGate*, acessado em junho 13, 2026, https://www.researchgate.net/publication/261014143_A_study_on_the_oil_flow_characteristics_in_the_inverter_rotary_compressor
[^4]: *Service Manual | Trane*, acessado em junho 13, 2026, https://www.trane.com/content/dam/Trane/Commercial/lar/br/produtos-sistemas/equipamentos/Sistema_VRF/tvr-ultra/tvr-ultra---heat-pump/manual-t%C3%A9cnico/380V-TVR-Ultra-S-Service-Manual.pdf
[^5]: *Should I Check the Refrigerant Charge with Superheat or Subcooling? - AC Service Tech*, acessado em junho 13, 2026, https://www.acservicetech.com/post/should-i-check-the-refrigerant-charge-with-superheat-or-subcooling
[^6]: *Superheat and Subcooling for Refrigerant Charge Diagnostics: PT*, acessado em junho 13, 2026, https://calcengineer.com/blog/superheat-subcooling-refrigerant-charge-diagnostics/
[^7]: *The Performance Matching of Inverter Room Air Conditioner - Purdue e-Pubs*, acessado em junho 13, 2026, https://docs.lib.purdue.edu/cgi/viewcontent.cgi?article=2448&context=iracc
[^8]: *Mini-Splits for New HVAC Techs*, acessado em junho 13, 2026, http://www.hvacrschool.com/mini-splits-for-new-hvac-techs/
[^9]: *EEV DRIVER*, acessado em junho 13, 2026, https://www.saginomiya.co.jp/en/auto/expansion/kn8e6q0000000jg3-att/LNEC_en_manual.pdf
[^10]: *Service Instructions - Daikin Comfort*, acessado em junho 13, 2026, https://daikincomfort.com/docs/default-source/dfve/sm-sius612209eb.pdf
[^11]: *Electronic Expansion Valve (EEV) Coil Testing : (Fujitsu) General ...*, acessado em junho 13, 2026, https://assist.fujitsugeneral.com.au/support/solutions/articles/6000276914-electronic-expansion-valve-eev-coil-testing
[^12]: *What are the common faults and diagnostic methods for electronic expansion valves and four-way valves - Zhejiang Hongsen Machinery Co., Ltd*, acessado em junho 13, 2026, https://www.hongsenref.com/blog/What-are-the-common-faults-and-diagnostic-methods-for-electronic-expansion-valves-and-four-way-valve/
[^13]: *Obstruction? : r/HVAC - Reddit*, acessado em junho 13, 2026, https://www.reddit.com/r/HVAC/comments/1kk2agc/obstruction/
[^14]: *Bard Tech Tip #4.1 - Electronic Expansion Valve (EEV) Tool - Having The Right Tool For The Job. - YouTube*, acessado em junho 13, 2026, https://www.youtube.com/watch?v=iUJu3_V49wI
[^15]: *HVAC Solenoid Valve Magnet Service Tool | TLMKC18 - CPS Products*, acessado em junho 13, 2026, https://www.cpsproducts.com/product-details/tlmkc18-copy/
[^16]: *CPS Products TLMKC18 Solenoid Valve Magnet Tool - HVAC Service Tool*, acessado em junho 13, 2026, https://thegaslight.net/Valve-Magnet-Tool-HVAC-Service-Tool-1332619
[^17]: *Tutorial - Daikin - Cleaning EEV - YouTube*, acessado em junho 13, 2026, https://www.youtube.com/watch?v=WFR0_3dDMXI
[^18]: *AC PCB Boards Brisbane Guide | What They Do, Why They Fail*, acessado em junho 13, 2026, https://ahaircon.com.au/understanding-air-conditioner-pcb-boards-brisbane-homeowners-guide/
[^19]: *Ants as vectors of pathogenic microorganisms in a hospital in São Paulo county, Brazil*, acessado em junho 13, 2026, https://pmc.ncbi.nlm.nih.gov/articles/PMC4148544/
[^20]: *Gecko Proof Air Conditioners: How To Deter Geckos - Smarter Air*, acessado em junho 13, 2026, https://www.smarterair.com.au/blog/gecko-proof-air-conditioners-how-to-keep-your-a-c-safe-from-geckos/
[^21]: *geckos in air-conditioning : r/AusRenovation - Reddit*, acessado em junho 13, 2026, https://www.reddit.com/r/AusRenovation/comments/11qt4qu/geckos_in_airconditioning/
[^22]: *Do PC boards in AC units wear out? - Home Improvement Stack Exchange*, acessado em junho 13, 2026, https://diy.stackexchange.com/questions/252678/do-pc-boards-in-ac-units-wear-out
[^23]: *Idea: Finer insect Grille in Inverters - VictronEnergy*, acessado em junho 13, 2026, https://communityarchive.victronenergy.com/questions/106622/idea-finer-insect-grille-in-inverters.html
[^24]: *Service Manual | Daikin*, acessado em junho 13, 2026, https://www.daikinbahrain.com/content/dam/DameaWebsite/ProductGroups/VRV/VRV-X/RXQ-ARYFK%20Service%20Manual.pdf
[^25]: *Inverter AC PCB Repair Training Guide | PDF - Scribd*, acessado em junho 13, 2026, https://www.scribd.com/presentation/242697227/Inverter-Training-08-BASIC-ppt
[^26]: *Practical Troubleshooting of Electrical Equipment and Control Circuits*, acessado em junho 13, 2026, http://ndl.ethernet.edu.et/bitstream/123456789/40255/1/27.pdf
[^27]: *E7 Drive User Manual - VFDs.com*, acessado em junho 13, 2026, https://vfds.com/content/manuals/yaskawa-e7-manual.pdf
[^28]: *CIMR-P7U40301A - YASKAWA Drives*, acessado em junho 13, 2026, https://www.yaskawafactoryautomation.com/datasheet/yaskawafactoryautomation/CIMR-P7U40301A.pdf
[^29]: *E7L Drive Bypass Parameters Manual | PDF - Scribd*, acessado em junho 13, 2026, https://www.scribd.com/document/664910226/TM-E7L-01
[^30]: *Start-Up and Service Instructions - Carrier*, acessado em junho 13, 2026, https://www.shareddocs.com/hvac/docs/1005/Public/02/19-CLT-1SS.pdf
[^31]: *Service Manual - Friedrich*, acessado em junho 13, 2026, https://www.friedrich.com/hubfs/2021%20Literature%20PDFs/2021%20Parts%20and%20Service%20Manual/Freshaire%20PTAC%20Service%20and%20Parts%20Manual.pdf?hsLang=en
[^32]: *Troubleshooting Inverter Boards - HVAC School*, acessado em junho 13, 2026, http://www.hvacrschool.com/troubleshooting-inverter-boards/
[^33]: *Crankcase heater – why it protects compressors - DACPOL Piaseczno*, acessado em junho 13, 2026, https://www.dacpol.eu/en/knowledge-base/post/crankcase-heater-why-it-protects-compressors.html
[^34]: *Single-Pole Contactors & Crankcase Heaters - HVAC School*, acessado em junho 13, 2026, http://www.hvacrschool.com/podcasts/single-pole-contactors-crankcase-heaters-2/
[^35]: *Fujitsu air-con standby power and sump (crankcase) heater - EEVblog*, acessado em junho 13, 2026, https://www.eevblog.com/forum/chat/fujitsu-air-con-standby-power-and-sump-(crankcase)-heater/
[^36]: *US20110083450A1 - Refrigerant System With Stator Heater - Google Patents*, acessado em junho 13, 2026, https://patents.google.com/patent/US20110083450A1/en
[^37]: *US5230222A - Compressor crankcase heater control - Google Patents*, acessado em junho 13, 2026, https://patents.google.com/patent/US5230222A/en
[^38]: *High Inverter Input Current When Outdoor Unit Off (Lennox EL18XVP) - Reddit*, acessado em junho 13, 2026, https://www.reddit.com/r/hvacadvice/comments/11ipj40/high_inverter_input_current_when_outdoor_unit_off/
[^39]: *HVAC Electrical Control Training Guide - Scribd*, acessado em junho 13, 2026, https://www.scribd.com/document/459484817/3-HVAC-Electrical-Control
[^40]: *Troubleshooting the HVAC Air Handler Overflow Switch - Trane®*, acessado em junho 13, 2026, https://www.trane.com/residential/en/resources/troubleshooting/air-handlers/hvac-air-handler-overflow-switch/
[^41]: *How to Tell If Your Condensate Pump Is Working in 7 Steps - Blair's Air*, acessado em junho 13, 2026, https://blairsair.com/how-to-tell-if-condensate-pump-is-working/
[^42]: *Resolve Condensate Pump Issues with Confidence - Little Giant*, acessado em junho 13, 2026, https://www.littlegiant.com/resources/news/?newsItemID=21651
[^43]: *HVAC DIY Maintenance - Float Switch Explained - YouTube*, acessado em junho 13, 2026, https://www.youtube.com/watch?v=kUo1Kw3aSM4
[^44]: *Float Switch Testing — Why Your AC Keeps Turning On and Off - YouTube*, acessado em junho 13, 2026, https://www.youtube.com/watch?v=h8tQZ3ZtmB0
[^45]: *Conduct Drainage Tests for 4- & 8-Way Ceiling Cassette Systems*, acessado em junho 13, 2026, https://help.pioneerminisplit.com/en-US/install-drainage-test-ceiling-cassette-5757623
[^46]: *Cassette Air Handler Ductless Split System MODELS - EMI RetroAire*, acessado em junho 13, 2026, https://emiretroaire.com/sites/default/files/615000160%20IOM%20CASH%20REV%20C.pdf
[^47]: *Ceiling Cassette How to Test Error Drain Pump - YouTube*, acessado em junho 13, 2026, https://www.youtube.com/watch?v=mlm-G7pQHfU
[^48]: *Four Way Cassette Ductless Split Air Conditioner / Heat Pump*, acessado em junho 13, 2026, https://pdf.lowes.com/productdocuments/01872de7-43b9-45e8-8525-a1ec7d4fcac0/66017976.pdf
[^49]: *Appendix B - Sensor Resistance Charts*, acessado em junho 13, 2026, https://us-ac.com/wp-content/uploads/York-Heat-Pump-Thermister-Charts.pdf
[^50]: *Service Manual - daikincomfort.com*, acessado em junho 13, 2026, https://backend.daikincomfort.com/docs/default-source/product-documents/residential/manuals/servicemanual/sm-ftkx_ax-rkx_ax-dama-sm-21-001.pdf?sfvrsn=b8ac2326_12
[^51]: *Daikin Thermistor Resistance Chart | PDF - Scribd*, acessado em junho 13, 2026, https://www.scribd.com/document/526658215/Tabel-Thermistor-Daikin
[^52]: *5. Thermistor resistance values*, acessado em junho 13, 2026, https://webstore.uk.generalww.com/product/attachment/AOEG45KQTA/thermistor%20resistance%20values.pdf
[^53]: *Daikin VRV Air Conditioner Maintenance Guide | PDF - Scribd*, acessado em junho 13, 2026, https://www.scribd.com/document/455831891/VRV-Value-Up-Guidelines-pdf
[^54]: *VRV System air conditioner - Daikin Comfort*, acessado em junho 13, 2026, https://daikincomfort.com/docs/default-source/vrv-emerion-heat-pump/om-en_3p657315-2d.pdf
[^55]: *HVAC Service & Maintenance Plans | HVAC Inspection - Daikin Applied*, acessado em junho 13, 2026, https://www.daikinapplied.com/daikin360-services/maintain-repair/protective-maintenance-plans
[^56]: *Service and Maintenance Instructions - Carrier*, acessado em junho 13, 2026, https://www.shareddocs.com/hvac/docs/1005/Public/03/48GC-4-6-01SM.pdf
[^57]: *Maintenance Tips | After Sales Service | Air Conditioning and Refrigeration | Daikin Global*, acessado em junho 13, 2026, https://www.daikin.com/products/ac/services/maintenance_tips
[^58]: *Preventive Maintenance Service | Daikin Global*, acessado em junho 13, 2026, https://www.daikin.com/products/ac/services/preventive
[^59]: *AE200 weekly time schedule - YouTube*, acessado em junho 13, 2026, https://www.youtube.com/watch?v=tGf-AljutLU
[^60]: *Mitsubishi AC Maintenance & Repair Guide - HVAC Informed*, acessado em junho 13, 2026, https://www.hvacinformed.com/news/mitsubishi-ac-maintenance-repair-guide-co-1729635679-ga.1735894575.html
[^61]: *Proper Heat Pump and HVAC System Maintenance*, acessado em junho 13, 2026, https://www.mitsubishicomfort.com/articles/heating-and-cooling-proper-maintenance
[^62]: *Air-Conditioners Mitsubishi Electric City Multi PUMY-P VKM, YKM Technical and Service Manual*, acessado em junho 13, 2026, https://mitsubishielectric.md/files/product-docs/mitsubishi_electric_pumy-p_vkm_ykm_service_manual_eng.pdf
[^63]: *VRF Annual Maintenance | LG Global Business - LG Electronics*, acessado em junho 13, 2026, https://www.lg.com/global/business/hvac/service-maintenance/vrf-annual-maintenance/
[^64]: *ENGINEERING MANUAL - LG HVAC*, acessado em junho 13, 2026, https://legacy.lghvac.com/resource-service?filename=EM_MultiVIV_OutdoorUnits.pdf
[^65]: *How often should you have your air conditioner serviced for optimal performance?*, acessado em junho 13, 2026, https://mirkinstallatie.nl/en/heat-pump-applied-in-practice/How-often-should-you-have-your-air-conditioner-serviced-for-optimal-operation/
[^66]: *How Often Should your Samsung Air Conditioner be Cleaned?*, acessado em junho 13, 2026, https://www.samsung.com/au/support/home-appliances/cleaning-air-conditioner/
[^67]: *How often should a split type inverter aircon should be professionally cleaned? - Reddit*, acessado em junho 13, 2026, https://www.reddit.com/r/AirConditioners/comments/1bjyxfs/how_often_should_a_split_type_inverter_aircon/
[^68]: *SERVICE - Carrier*, acessado em junho 13, 2026, https://www.transcentral.carrier.com/CPGTechPubs/ops_service/t359_primeline/t359_primeline/7_Service/7_Service.htm
