# Monitoramento Preditivo da Saúde de Equipamentos: Um Guia Abrangente para Análise de Vibração em Sistemas HVAC

## Introdução à Análise de Vibração no Gerenciamento de Facilidades

A continuidade operacional de sistemas de aquecimento, ventilação e ar condicionado (HVAC) de grande escala é fundamental para manter o controle ambiental, a estabilidade dos processos e a eficiência energética em instalações comerciais e industriais modernas. Tradicionalmente, a manutenção de HVAC tem se baseado fortemente em paradigmas reativos — coloquialmente conhecidos como "rodar até quebrar" (run-to-failure) — ou em estratégias de manutenção preventiva baseadas em tempo, que ditam a substituição de peças puramente com base nas horas cronológicas de operação. [^1] No entanto, esses paradigmas tradicionais são inerentemente falhos. A manutenção reativa frequentemente resulta em danos secundários catastróficos, tempo de inatividade não planejado e riscos à segurança, enquanto a manutenção baseada em tempo frequentemente leva à substituição prematura e economicamente desnecessária de componentes perfeitamente saudáveis. [^1] 

A manutenção preditiva, impulsionada predominantemente pela análise de vibração, representa uma mudança fundamental de paradigma. Ao interrogar as forças físicas dinâmicas que atuam no interior das máquinas rotativas, os analistas podem extrapolar informações detalhadas em tempo real sobre a saúde do equipamento, detectando anomalias em um estágio nascente semanas ou até meses antes que ocorra a falha funcional. [^1]

A análise de vibração serve como uma modalidade de diagnóstico altamente sensível e não invasiva. Ela traduz as oscilações mecânicas de componentes — tais como compressores de chillers centrífugos, ventiladores de torres de resfriamento, bombas de água gelada e motores de unidades de tratamento de ar (UTAs/AHUs) — em dados quantificáveis e matematicamente acionáveis. Este relatório detalhado explora meticulosamente as fundações teóricas, as metodologias de diagnóstico, os limites padronizados e as aplicações práticas do monitoramento de vibração dedicado especificamente à infraestrutura de HVAC. Ao compreender as intrincadas relações entre os defeitos físicos e suas respectivas assinaturas vibratórias, os gestores de facilidades podem otimizar o ciclo de vida dos ativos, reduzir os gastos com manutenção e garantir um controle ambiental contínuo.

---

## Fundamentos de Vibração para Técnicos de HVAC

### Física Básica da Vibração e Parâmetros de Medição

A vibração é formalmente definida como o movimento oscilatório periódico de um sistema mecânico em torno de sua posição de repouso em equilíbrio. [^6] No contexto de equipamentos rotativos de HVAC, essas oscilações raramente são espontâneas; elas são geradas por forças dinâmicas inerentes que atuam sobre o rotor e o estator, tais como desbalanceamento de massa, atrito, atração magnética e impactos aerodinâmicos. [^3] Para diagnosticar condições específicas de falha, o sinal de vibração total complexo — inicialmente capturado como uma forma de onda no tempo — deve ser decomposto em suas características fundamentais: amplitude, frequência e fase. [^9]

A **frequência** denota a taxa na qual o ciclo de oscilação se repete. É o principal indicador usado para isolar a fonte raiz da vibração, uma vez que diferentes componentes físicos dentro de uma máquina giram ou impactam a taxas diferentes. [^10] A frequência é tipicamente expressa em Hertz (Hz), que representa ciclos por segundo, ou em Ciclos Por Minuto (CPM). A relação é estritamente linear, calculada como $\text{CPM} = \text{Hz} \times 60$. Nos espectros de vibração, as frequências são frequentemente normalizadas em relação à velocidade de rotação fundamental da máquina, denotada como **1x** (uma vez a velocidade de rotação), com múltiplos subsequentes referidos como harmônicos (**2x**, **3x**, **4x**, etc.). [^11]

A **amplitude** quantifica a gravidade ou a magnitude da força dinâmica que causa a vibração. Conforme a amplitude aumenta, a energia cinética destrutiva absorvida pelos rolamentos, selos e suportes estruturais da máquina também aumenta, levando diretamente à fadiga do material. [^10] A amplitude pode ser medida em três domínios matematicamente relacionados, cada um sendo sensível a diferentes faixas de frequência:

*   **Deslocamento (Displacement):** Representa a distância física total percorrida pelo componente que vibra, de um extremo ao outro, durante um único ciclo. É medido em mils (onde um mil equivale a $0,001$ polegada) ou micrômetros ($\mu m$). O deslocamento é altamente pronunciado em frequências muito baixas, uma vez que as oscilações de baixa frequência requerem grandes movimentos físicos para gerar energia significativa. [^14]
*   **Velocidade (Velocity):** Representa a taxa de variação do deslocamento, definindo a velocidade da massa conforme ela se move através do seu ponto de equilíbrio. É medida em polegadas por segundo (in/s ou ips) ou milímetros por segundo (mm/s). A velocidade fornece o indicador mais uniforme da gravidade da vibração em um amplo espectro de velocidades de máquinas padrão, correlacionando-se diretamente com a energia de fadiga que destrói a máquina. [^16]
*   **Aceleração (Acceleration):** Representa a taxa de variação da velocidade, indicando a força pura aplicada à massa de acordo com a segunda lei de Newton ($F = ma$). É medida em unidades gravitacionais ($g$'s) ou metros por segundo ao quadrado ($m/s^2$). [^6] A aceleração é altamente sensível a eventos de alta frequência, tais como os impactos agudos de metal contra metal característicos de rolamentos defeituosos ou dentes de engrenagens danificados.

### Relação Matemática entre os Domínios de Medição

Os três domínios de medição estão integralmente relacionados através do cálculo fundamental, representando as derivadas de ordem zero (deslocamento), primeira (velocidade) e segunda (aceleração) do movimento. [^6] No entanto, para a vibração senoidal em regime permanente tipicamente analisada no monitoramento de condições de HVAC, utilizam-se conversões algébricas diretas. Se $f$ é a frequência em Hz, $D$ é o deslocamento de pico, $V$ é a velocidade de pico e $A$ é a aceleração de pico, as conversões fundamentais definem a relação entre os domínios.

As derivações matemáticas demonstram que a velocidade é diretamente proporcional à frequência e ao deslocamento, calculada como:
$$V = 2\pi f D$$ [^18]

A aceleração é proporcional à frequência e à velocidade, calculada como:
$$A = 2\pi f V$$ [^18]

Consequentemente, a aceleração aumenta com o quadrado da frequência quando derivada a partir do deslocamento, calculada como:
$$A = (2\pi f)^2 D$$ [^18]

Esta relação pode ser resumida na tabela a seguir:

| Parâmetro de Vibração | Fórmula de Derivação | Unidades Inglesas | Unidades Métricas | Sensibilidade de Frequência |
| :--- | :--- | :--- | :--- | :--- |
| **Deslocamento ($D$)** | Medição Base | mils, inches | $\mu m$, mm | Dominante em Baixas Frequências ($< 10\text{ Hz}$) |
| **Velocidade ($V$)** | $V = 2\pi f D$ | in/s, ips | mm/s | Resposta Plana em Médias Frequências ($10 - 1000\text{ Hz}$) |
| **Aceleração ($A$)** | $A = 2\pi f V$ ou $A = (2\pi f)^2 D$ | g, $in/s^2$ | $m/s^2$ | Dominante em Altas Frequências ($> 1000\text{ Hz}$) |

*Tabela: Domínios de Medição de Vibração e Fórmulas de Derivação* [^18]

Essas fórmulas elucidam um princípio crítico no diagnóstico de máquinas: para um deslocamento físico constante, a velocidade medida aumenta linearmente à medida que a frequência aumenta, e a aceleração medida aumenta exponencialmente com o quadrado da frequência. [^18]

### Seleção de Domínio para Aplicações Específicas de HVAC

A aplicação prática desses domínios dita qual parâmetro o técnico deve monitorar com base no tipo específico de equipamento e na falha mecânica investigada. A seleção incorreta do parâmetro pode fazer com que falhas críticas permaneçam totalmente invisíveis para o sistema de diagnóstico.

*   **Deslocamento** é o parâmetro preferido para máquinas operando em velocidades excepcionalmente baixas, tipicamente abaixo de $600\text{ CPM}$ ($10\text{ Hz}$). No domínio de HVAC, isso se aplica principalmente a grandes ventiladores de torres de resfriamento e agitadores maciços de rotação lenta. Nessas baixas velocidades de rotação, um desbalanceamento significativo e destrutivo ou o movimento estrutural podem gerar um vasto deslocamento físico, mas, como o movimento é lento, ele não gerará alta velocidade ou aceleração. [^15] O monitoramento da aceleração em um ventilador de torre de resfriamento de $150\text{ RPM}$ produziria um sinal virtualmente nulo, enquanto o deslocamento identificaria corretamente um desbalanceamento crítico.
*   **Velocidade**, especificamente a velocidade RMS (Root Mean Square - Valor Eficaz), é o padrão universalmente aceito para o monitoramento de equipamentos rotativos gerais operando entre $600\text{ CPM}$ e $60.000\text{ CPM}$ ($10\text{ Hz}$ a $1.000\text{ Hz}$). Essa faixa extensa cobre a vasta maioria dos motores de indução padrão, bombas centrífugas, chillers e ventiladores de UTAs. A velocidade fornece uma curva de resposta plana que se correlaciona com precisão com a energia de fadiga destrutiva que afeta a máquina, tornando-se a base para quase todas as normas internacionais de severidade, incluindo a **ISO 10816** (agora **ISO 20816-1**). [^15]
*   **Aceleração** é singularmente adequada para detectar microfalhas que geram ondas de tensão de alta frequência, tais como defeitos em rolamentos de elementos rolantes, falta de lubrificação e anomalias no engrenamento de engrenagens. Esses impactos agudos e breves frequentemente ocorrem em frequências bem acima de $1.000\text{ Hz}$. Como a aceleração escala com o quadrado da frequência, o espectro de aceleração amplificará massivamente esses impactos de alta frequência e baixo deslocamento, tornando a fadiga de rolamento em estágio inicial claramente visível muito antes que o dano físico seja grave o suficiente para se registrar em um espectro de velocidade padrão. [^16]

#### 📊 Intervalos de Frequência Ideais por Unidade de Medição (Escala Logarítmica)
*   **Deslocamento (mils / $\mu m$):** $0\text{ a } 10\text{ Hz}$ (Mais eficaz para máquinas de baixa velocidade)
*   **Velocidade (in/s / mm/s):** $10\text{ a } 1000\text{ Hz}$ (Cobre ampla gama média típica de equipamentos AVAC gerais)
*   **Aceleração (g / $m/s^2$):** $1000\text{ a } 10000\text{ Hz}$ (Necessária para capturar impactos de alta frequência, como defeitos em rolamentos e engrenagens)

---

## Estabelecimento de Linha de Base (Baseline) e Padronização de Medição

Um programa de manutenção preditiva baseia-se fundamentalmente no conceito de monitoramento de condição ao longo do tempo. Para identificar com precisão a degradação mecânica, os analistas devem primeiro estabelecer uma linha de base altamente confiável — uma assinatura abrangente da vibração da máquina sob condições operacionais normais e saudáveis. Sem uma linha de base confiável, as amplitudes de vibração isoladas carecem de contexto, tornando impossível determinar se um pico específico representa um desbalanceamento residual inerente ou uma falha mecânica em rápido desenvolvimento.

### Tempo e Condições Ambientais para Aquisição de Linha de Base

Idealmente, as linhas de base devem ser estabelecidas durante o comissionamento inicial de novos equipamentos. De acordo com as normas ISO 10816, assume-se que uma máquina recém-comissionada apresenta rolamentos sem desgaste, alinhamento ideal e opera dentro de uma tolerância de "melhor caso". [^21] No entanto, as linhas de base não são estáticas. Uma nova linha de base deve ser registrada imediatamente após grandes intervenções de serviço, tais como balanceamento de rotor, alinhamento de eixos ou substituição de componentes críticos como rolamentos, rotores ou correias de transmissão.

As assinaturas de vibração são altamente sensíveis às cargas termodinâmicas, hidráulicas e aerodinâmicas impostas aos sistemas HVAC. Por exemplo, um chiller de líquido centrífugo operando a $20\%$ de capacidade com suas palhetas de guia de entrada quase fechadas exibirá uma assinatura de vibração inteiramente diferente — potencialmente caracterizada por estol aerodinâmico severo, turbulência de fluxo ou pulsações de pressão — daquela quando opera de forma estável a $100\%$ de capacidade. [^8] Uma linha de base tirada sob condições sem carga é inútil para analisar a máquina sob carga total. Portanto, os técnicos devem registrar rigorosamente a carga operacional, o modo do sistema, a velocidade específica do eixo (se forem utilizados inversores de frequência - VFDs), as pressões de descarga e as temperaturas ambientes no momento exato em que a linha de base é adquirida. [^24] Todas as medições de diagnóstico periódicas subsequentes devem ser obtidas sob essas mesmas condições termodinâmicas e mecânicas exatas para garantir a validade dos dados e eliminar completamente os desvios espectrais induzivos. [^24]

### Padronização de Pontos de Medição e Convenções de Nomenclatura

Os dados de vibração devem ser coletados precisamente no ponto onde as forças dinâmicas são transferidas do eixo rotativo para a carcaça estacionária da máquina, o qual é quase exclusivamente o pedestal do mancal ou o alojamento do rolamento. A padronização do posicionamento do sensor é crítica para a repetibilidade; mover um sensor mesmo alguns centímetros pode alterar drasticamente a amplitude registrada devido à variação na rigidez estrutural local. [^26]

Os dados devem ser coletados em três direções ortogonais em cada local de rolamento acessível para capturar o movimento multidimensional completo da falha: [^15]
1.  **Plano Horizontal:** Tipicamente exibe a maior amplitude de vibração devido à rigidez estrutural naturalmente reduzida na direção horizontal da maioria dos equipamentos montados sobre base. É altamente sensível ao desbalanceamento de massa.
2.  **Plano Vertical:** Fornece insights críticos sobre problemas de fundação estrutural, rigidez de montagem e folga mecânica.
3.  **Plano Axial:** Medido paralelamente ao eixo. A vibração axial é o indicador primário e definidor de desalinhamento angular e eixos empenados. [^28]

Uma convenção estrita de nomenclatura deve ser aplicada no software de gerenciamento de dados para garantir a continuidade histórica. [^26] Para uma bomba centrífuga padrão em balanço ou um ventilador de UTA com acionamento direto, as medições devem seguir o caminho da energia cinética do acionador primário até a carga acionada. A nomenclatura padrão designa as localizações como:
*   **MNDE (Motor Non-Drive End / Extremidade Não Acionadora do Motor - Posição 1)**
*   **MDE (Motor Drive End / Extremidade Acionadora do Motor - Posição 2)**
*   **PUMP DE (Pump Drive End / Extremidade Acionadora da Bomba - Posição 3)**
*   **PUMP NDE (Pump Non-Drive End / Extremidade Não Acionadora da Bomba - Posição 4)** [^29]

A combinação dessas localizações com a orientação gera nomes de pontos específicos, tais como **M1H** (Motor posição 1, Horizontal) ou **P3A** (Bomba posição 3, Axial).

### Métodos de Montagem de Sensores e Limitações de Frequência

O acoplamento mecânico entre o sensor de vibração piezoelétrico (acelerômetro) e a carcaça da máquina atua como um filtro passa-baixas mecânico. A rigidez desta conexão física dita a frequência de ressonância do sensor montado, limitando fundamentalmente a frequência mais alta que o sensor pode medir com precisão, sem distorção severa ou amplificação do sinal. [^16]

*   **Montagem por Parafuso Prisioneiro (Stud Mounting):** Representa o padrão-ouro para a coleta confiável de dados. O sensor é rosqueado diretamente em um furo perpendicular com face plana (spot-faced) na carcaça da máquina, fornecendo uma interface metal-metal rígida e nivelada. [^20] Este método produz a maior frequência de ressonância montada, frequentemente bem acima de $10.000\text{ Hz}$. Ele permite que o sensor capture as ondas de tensão delicadas de alta frequência dos defeitos iniciais de rolamentos e engrenagens com precisão intocável. [^30] É o padrão obrigatório para sistemas de monitoramento online permanente em ativos críticos.
*   **Montagem Magnética (Magnet Mounting):** Utiliza um ímã de terras raras com uma base plana ou de trilho duplo, oferecendo um compromisso altamente prático para rotas de coleta de dados de inspeção móvel (walk-around) onde a perfuração permanente no equipamento não é viável. Embora conveniente, o ímã introduz um efeito sutil de mola-massa que reduz a rigidez geral da conexão. Uma montagem magnética padrão introduz uma ressonância de montagem tipicamente entre $2.000\text{ Hz}$ e $7.000\text{ Hz}$. [^30] Nesse pico de ressonância, as vibrações podem ser amplificadas artificialmente por um fator de 10 ou mais, e as frequências acima do pico são severamente atenuadas. [^16] Embora seja suficiente para a detecção geral de desbalanceamento e desalinhamento, pode distorcer a análise de rolamentos de alta frequência mais avançada.
*   **Pontas de Prova (Probe Tips / Stingers):** Consistem em hastes metálicas longas e finas rosqueadas no sensor, pressionadas fisicamente pelo técnico contra a carcaça da máquina. Este é o método menos confiável. A mão humana introduz um amortecimento severo, enquanto a sonda longa introduz ressonâncias estruturais de baixa rigidez. As pontas de prova atuam como filtros passa-baixas agressivos e nunca devem ser usadas para medir frequências acima de $500\text{ a } 1.000\text{ Hz}$ ($30.000\text{ a } 60.000\text{ CPM}$). Elas são inteiramente incapazes de detectar de forma confiável os sinais ultrassônicos de envelopamento de alta frequência (HFE) associados à falha de rolamento em estágio inicial (Estágio 1), tornando o monitoramento de alta frequência praticamente inútil. [^20]

| Método de Montagem | Faixa de Alta Frequência Utilizável | Descrição Técnica |
| :--- | :---: | :--- |
| **Montagem por Perno (Stud)** | $10.000\text{ Hz}$ | Fornece a conexão mecânica mais rígida, permitindo medições precisas de alta frequência. |
| **Montagem Magnética (Magnet)** | $5.000\text{ Hz}$ | Prática para rotas de monitoramento periódico com bom contato magnético. |
| **Ponta de Prova (Probe/Stinger)** | $1.000\text{ Hz}$ | Atua como filtro passa-baixas, inútil para falhas elétricas ou de rolamentos de alta frequência. |

*Tabela: Faixa de Alta Frequência Utilizável por Método de Montagem de Sensor* [^20]

Além disso, o próprio hardware de aquisição de dados deve suportar o monitoramento de alta frequência. De acordo com o teorema de amostragem de Nyquist-Shannon, para evitar o aliasing (mascaramento) de dados, a frequência de amostragem do sistema de aquisição deve ser significativamente maior do que a frequência máxima de interesse. Nos analisadores de vibração práticos, para analisar com precisão falhas elétricas de alta frequência de até $10\text{ kHz}$, o sistema de aquisição deve amostrar a cerca de $2,56$ vezes a frequência máxima de interesse, exigindo uma taxa de amostragem superior a $25.600\text{ Hz}$. [^33] Se a taxa de amostragem for definida muito baixa (por exemplo, $5.120\text{ Hz}$), a frequência máxima eficaz capturada será de apenas $2.000\text{ Hz}$, truncando dados de falhas críticas, independentemente de quão bem o sensor esteja montado. [^33]

---

## Assinaturas Comuns de Falhas por Vibração em HVAC

O diagnóstico avançado de vibração baseia-se inteiramente na capacidade do analista de reconhecer padrões de frequência específicos, séries harmônicas e relações de fase dentro do espectro da Transformada Rápida de Fourier (FFT). Diferentes falhas mecânicas, aerodinâmicas e elétricas manifestam-se de formas distintas e matematicamente previsíveis, permitindo que os analistas identifiquem o componente exato com falha sem desmontar a máquina. [^11]

### Desbalanceamento de Massa

O desbalanceamento ocorre quando o centro de massa de uma máquina rotativa não se alinha perfeitamente com seu centro de rotação. Esta excentricidade gera uma força centrífuga que gira junto com o eixo, puxando constantemente o rotor para fora. [^11] O desbalanceamento é a falha mais comum em equipamentos HVAC, afetando frequentemente ventiladores de torres de resfriamento, sopradores de UTAs do tipo gaiola de esquilo e rotores de bombas centrífugas devido ao acúmulo de material, erosão ou perda de pesos de balanceamento. [^11]

No espectro de velocidade, o desbalanceamento puro é identificado por um pico altamente dominante e estável exatamente na velocidade de rotação (**1x RPM**). [^11] Como o desbalanceamento gera um vetor de força giratório e circular, em vez de uma força linear de vaivém, a análise de fase serve como a confirmação definitiva do diagnóstico. Ao comparar o ângulo de fase da vibração entre diferentes locais, os analistas podem rastrear o padrão de movimento. Para o desbalanceamento dinâmico, a diferença de fase entre as leituras horizontais e verticais medidas no mesmo mancal será consistentemente de exatamente **90 graus** ($\pm30^\circ$). [^12] Se picos harmônicos significativos (por exemplo, **2x**, **3x RPM**) aparecerem ao lado do pico de **1x**, a falha geralmente não é desbalanceamento puro, mas sim aponta para folga mecânica ou desalinhamento severo. [^34]

### Desalinhamento de Eixo

O desalinhamento ocorre quando as linhas de centro do eixo do motor acionador e do eixo do equipamento acionado não coincidem perfeitamente através do acoplamento. Esta condição força o acoplamento flexível a se curvar duas vezes por revolução, gerando pré-cargas severas e não naturais nos mancais adjacentes, o que leva à fadiga rápida do rolamento e à falha do selo mecânico. [^12] O desalinhamento é caracterizado de forma única no espectro de frequência por amplitudes elevadas de vibração em **2x a velocidade de rotação (2x RPM)**, frequentemente acompanhadas por picos elevados de **1x** e **3x RPM** devido às forças não lineares que atuam sobre o acoplamento. [^12]

O desalinhamento se manifesta em duas formas geométricas primárias, distinguíveis através de análise multiaxial e medição de fase:
1.  **Desalinhamento Paralelo (ou Offset):** Ocorre quando os eixos são paralelos, mas deslocados radialmente. Isso resulta predominantemente em forças radiais (horizontais e verticais), apresentando picos elevados de **2x RPM** principalmente nos planos de medição radiais (horizontal e vertical). [^28]
2.  **Desalinhamento Angular:** Ocorre quando os eixos se encontram em um ângulo. Isso gera uma dinâmica potente e cíclica de "empurra-puxa" que atua estritamente ao longo do eixo. Consequentemente, o desalinhamento angular apresenta picos altamente elevados de **1x** e **2x RPM** na direção de medição axial. [^28] Além disso, a análise de fase entre canais através do acoplamento revelará uma mudança de fase distinta de **180 graus** ($\pm30^\circ$) no plano axial, já que uma máquina é empurrada enquanto a outra é puxada para mais perto. [^28]

### Folga Mecânica

A folga mecânica amplifica drasticamente as vibrações da linha de base, permitindo que as forças dinâmicas do rotor impactem violentamente as estruturas circundantes. A folga é caracterizada por respostas não lineares, gerando formas de onda no tempo complexas e espectros de frequência densamente povoados. [^36] A literatura de diagnóstico categoriza a folga em três tipos distintos e altamente específicos:

*   **Tipo A (Folga Estrutural):** Envolve fraquezas na fundação, placa de base ou deterioração do concreto de assentamento, frequentemente referida como "pé manco" (soft foot). É tipicamente identificada por um pico dominante de **1x RPM** primariamente na direção vertical. [^36] A análise de fase é crítica para o Tipo A; ela revelará uma diferença de fase de aproximadamente **180 graus** entre as medições verticais feitas no pé da máquina e aquelas feitas diretamente na base de concreto, provando que o pé está se elevando fisicamente. [^36]
*   **Tipo B (Folga de Componentes):** É geralmente causada por parafusos de fixação frouxos, trincas nas estruturas do chassi ou pedestais de mancais rachados. A falta de restrição causa um efeito de ceifamento (clipping) na forma de onda no tempo, gerando exatamente dois pulsos distintos por revolução completa do eixo. Isso se traduz em fortes picos radiais tanto em **1x** quanto em **2x RPM** no espectro FFT, frequentemente com uma elevação geral do ruído de fundo. [^36]
*   **Tipo C (Folga Interna):** É a forma mais emaranhada, imprevisível e destrutiva. É causada por ajustes internos inadequados, tais como uma bucha de mancal solta em seu alojamento, um anel de rolamento girando no eixo ou um rotor de bomba solto. Como o conjunto rotativo se desloca erraticamente de uma rotação para a outra, o Tipo C gera uma forma de onda no tempo altamente truncada e não repetitiva. [^36] O espectro exibe um ruído de fundo massivamente elevado, com múltiplos harmônicos da velocidade de rotação que se estendem até **10x RPM**. De forma única, a folga do Tipo C introduz sub-harmônicos característicos ou múltiplos inter-harmônicos (por exemplo, **0,5x**, **1,5x**, **2,5x RPM**). [^36]

### Defeitos em Rolamentos de Elementos Rolantes

Os rolamentos de elementos rolantes são o ponto único de falha mais comum em equipamentos HVAC rotativos. As geometrias do rolamento geram frequências cinemáticas altamente específicas com base na velocidade rotacional do eixo e nas dimensões físicas precisas dos componentes do rolamento. Como essas frequências de defeito são quase sempre múltiplos não inteiros da velocidade de rotação, elas se destacam distintamente em um espectro de alta resolução, permitindo que os analistas identifiquem exatamente qual componente do rolamento está falhando. [^40]

Dada a velocidade de rotação do eixo ($n$ em Hz), o número de elementos rolantes ($N$), o diâmetro da esfera ou rolo ($B_d$), o diâmetro primitivo ($P_d$) e o ângulo de contato ($\beta$ ou $\phi$), as quatro frequências fundamentais de defeito do rolamento são calculadas utilizando fórmulas cinemáticas específicas: [^40]

| Acrônimo da Frequência de Falha | Descrição | Fórmula de Cálculo | Faixa Espectral Típica |
| :--- | :--- | :--- | :--- |
| **BPFO** | Frequência de Passagem das Esferas pela Pista Externa (Ball Pass Frequency Outer Race) | $BPFO = \frac{N}{2} n \left(1 - \frac{B_d}{P_d} \cos\beta\right)$ | **3x a 5x** a rotação do eixo. Defeito mais comum. |
| **BPFI** | Frequência de Passagem das Esferas pela Pista Interna (Ball Pass Frequency Inner Race) | $BPFI = \frac{N}{2} n \left(1 + \frac{B_d}{P_d} \cos\beta\right)$ | **5x a 7x** a rotação do eixo. Apresenta bandas laterais de **1x RPM**. |
| **BSF** | Frequência de Giro da Esfera (Ball Spin Frequency) | $BSF = \frac{P_d}{2 B_d} n \left[1 - \left(\frac{B_d}{P_d} \cos\beta\right)^2\right]$ | **1,5x a 3x** a rotação do eixo. Apresenta bandas laterais da gaiola. |
| **FTF** | Frequência Fundamental da Gaiola (Fundamental Train Frequency) | $FTF = \frac{n}{2} \left(1 - \frac{B_d}{P_d} \cos\beta\right)$ | **0,35x a 0,45x** a rotação do eixo. Indica desgaste severo da gaiola. |

*Tabela: Frequências Cinemáticas de Defeito em Rolamentos* [^40] [^42]

> [!NOTE]
> **Exemplo Prático de Cálculo:**
> Para um rolamento com 9 elementos rolantes ($N = 9$), uma velocidade do eixo de $30\text{ Hz}$ ($1800\text{ RPM}$), um diâmetro de esfera de $7,938\text{ mm}$ e um diâmetro primitivo de $38,50\text{ mm}$ (desprezando o ângulo de contato para simplificação):
> *   A $\text{BPFO}$ é calculada como: $(9/2) \times 30 \times (1 - (7,938/38,50)) \approx 107,2\text{ Hz}$. [^43]
> *   A $\text{BPFI}$ muda a subtração interna para soma, resultando em: $(9/2) \times 30 \times (1 + (7,938/38,50)) \approx 162,8\text{ Hz}$. [^43]
> Como o defeito na pista interna gira para dentro e para fora da zona de carga física do rolamento, os picos de BPFI no espectro são quase sempre modulados pela velocidade de rotação, apresentando bandas laterais claras de **1x RPM**. [^41]

#### As Quatro Etapas da Falha de Rolamento

A análise de vibração mapeia a progressão da degradação do rolamento ao longo de quatro etapas distintas e identificáveis, permitindo o agendamento altamente preciso da manutenção preditiva: [^44]

1.  **Etapa 1:** Representa o início mais precoce da fadiga, caracterizado por pites microscópicos ou uma quebra na película de lubrificação elastohidrodinâmica. Esses impactos iniciais excitam as frequências naturais dos componentes do rolamento, gerando Energia de Alta Frequência (HFE) estritamente na faixa ultrassônica, entre $20.000\text{ Hz}$ e $60.000\text{ Hz}$. [^44] A velocidade de vibração geral e os espectros padrão de baixa frequência permanecem totalmente inalterados. É necessário o monitoramento especializado de pulso de choque (shock pulse) ou Spike Energy para detectar a Etapa 1. [^47]
2.  **Etapa 2:** Os defeitos microscópicos fundem-se em rachaduras maiores, e o rolamento começa a ressonar em suas frequências naturais estruturais. Esses picos de banda larga emergem no espectro de aceleração padrão, ocorrendo geralmente entre $500\text{ Hz}$ e $2.000\text{ Hz}$. [^44] Bandas laterais começam a se formar ao redor desses picos de ressonância de alta frequência, indicando que a falha está progredindo. [^44]
3.  **Etapa 3:** É definida por danos físicos visíveis nas pistas ou nos elementos rolantes. É nesta etapa que as frequências de defeito discretas calculadas matematicamente (BPFO, BPFI) aparecem distintamente como picos agudos no espectro de velocidade, juntamente com seus múltiplos harmônicos. [^44] Conforme a Etapa 3 progride, bandas laterais de **1x RPM** cercam proeminentemente as frequências de defeito. A velocidade geral de vibração começa a subir. A Etapa 3 é a janela preditiva ideal; a instalação deve determinar uma taxa de deterioração e programar uma substituição planejada. [^44]
4.  **Etapa 4:** Representa o fim da vida operacional do rolamento. A geometria física do rolamento está completamente comprometida e as folgas foram destruídas. Os picos discretos e agudos das frequências de defeito desaparecem inteiramente, substituídos por uma elevação massiva do ruído de fundo de banda larga em todas as frequências, conforme o rolamento se tritura internamente. [^44] As amplitudes gerais de velocidade e de **1x RPM** aumentam de forma dramática porque o rotor agora está se deslocando violentamente fora de centro. Além disso, a energia ultrassônica de alta frequência pode realmente diminuir nesta etapa, à medida que as bordas afiadas dos defeitos são arredondadas pelo atrito físico. [^44] Se a Etapa 4 for alcançada, a falha catastrófica e o travamento do eixo são iminentes, exigindo o desligamento imediato da máquina.

### Problemas em Acionamento por Correia

Os sistemas acionados por correia são onipresentes em manipuladores de ar (AHUs) de HVAC e ventiladores de exaustão. Uma correia de transmissão gasta, mal tensionada ou rachada gera vibrações significativas exatamente na Frequência de Passagem da Correia (BPF - Belt Passing Frequency) e em seus múltiplos harmônicos. [^48] A BPF é sempre uma frequência sub-síncrona, o que significa que é matematicamente inferior à velocidade de rotação tanto do motor acionador quanto do ventilador acionado. [^49]

Uma assinatura altamente característica e um tanto contraintuitiva de um defeito localizado na correia — tal como um pedaço de borracha faltando ou uma emenda rígida — é um pico dominante exatamente no **2x a Frequência de Passagem da Correia (2x BPF)**. [^49] Este fenômeno ocorre porque o defeito físico passa e impacta uma polia duas vezes por revolução completa da correia — uma vez ao entrar na polia do motor e uma vez ao entrar na polia do ventilador. Cada impacto faz com que o lado tenso da correia puxe com força, tracionando as carcaças do motor e do ventilador duas vezes por ciclo da correia, elevando o harmônico de **2x BPF** acima do fundamental de **1x BPF**. [^50]

### Cavitação de Fluido

Nas bombas de água gelada e de água de condensação, a cavitação é um fenômeno hidráulico altamente destrutivo. Ocorre quando a pressão estática localizada cai abaixo da pressão de vapor do fluido, fazendo com que bolhas de vapor se formem. Quando essas bolhas fluem para zonas de maior pressão dentro do rotor, elas implodem violentamente, gerando ondas de choque localizadas massivas que erodem o metal do rotor. [^38]

Na análise de vibração, a cavitação não gera picos de frequência discretos e distintos como um desbalanceamento ou uma falha de rolamento. Em vez disso, o bombardeio contínuo de implosões de bolhas excita uma ampla gama de frequências naturais, gerando uma elevação de ruído de fundo aleatória e de banda larga, tipicamente isolada nas frequências mais altas. [^38] No espectro de velocidade ou aceleração, isso aparece como uma "corcova" (hump) de energia elevada sem picos distintos, indicando turbulência de fluxo severa e instabilidade hidráulica. [^38]

### Falhas Elétricas em Motores de Indução CA

A análise de vibração é capaz de detectar severas anomalias eletromagnéticas em motores de indução analisando as forças dinâmicas que atuam através do entreferro extremamente estreito entre o estator e o rotor. Em regiões que utilizam redes elétricas de $60\text{ Hz}$ (como o Brasil), as forças magnéticas fundamentais pulsam a $120\text{ Hz}$ (exatamente duas vezes a frequência da rede, denotada como $2 \times F_L$). Em redes de $50\text{ Hz}$, esta pulsação fundamental ocorre a $100\text{ Hz}$. [^52]

Excentricidade do estator, laminações do estator em curto ou distorção do pé do motor (pé manco) criam um entreferro estacionário irregular. O fluxo magnético torna-se concentrado na parte mais estreita do entreferro, gerando uma vibração radial poderosa e altamente direcionada precisamente a $2 \times F_L$. [^52] É crítico notar que $2 \times F_L$ é uma frequência elétrica, completamente desacoplada da velocidade de rotação mecânica. Para um motor típico de 4 polos operando sob carga a $1750\text{ RPM}$ (aproximadamente $29,17\text{ Hz}$), o harmônico mecânico de **4x a velocidade de rotação** é de aproximadamente $116,6\text{ Hz}$. O zoom de alta resolução no espectro FFT é absolutamente necessário para diferenciar um pico de folga mecânica a $116,6\text{ Hz}$ de um pico de excentricidade elétrica a $120\text{ Hz}$. Se a energia do motor for cortada, um pico elétrico de $2 \times F_L$ desaparecerá instantaneamente do espectro, enquanto um pico mecânico decairá lentamente conforme o rotor desacelera por inércia. [^52]

Problemas no rotor, tais como barras do rotor em curto ou trincadas, interrompem a uniformidade do campo magnético, gerando um entreferro variável rotativo. Esta falha se manifesta como uma vibração elevada em **1x RPM** cercada por múltiplas bandas laterais. Crucialmente, essas bandas laterais são espaçadas exatamente na **frequência de passagem de polo ($F_p$)**, que é igual ao número de polos multiplicado pela frequência de escorregamento (slip frequency). [^34] Além disso, harmônicos de alta frequência da Frequência de Passagem das Barras do Rotor (RBPF - Rotor Bar Pass Frequency) aparecerão no espectro e, no caso de barras soltas, esses harmônicos de RBPF serão ladeados por bandas laterais de $2 \times F_L$. [^34]

---

## Tendências, Limiares de Alarme e Normas Industriais

A aquisição de uma leitura de vibração única e isolada fornece apenas um instantâneo momentâneo da saúde da máquina. O verdadeiro poder da manutenção preditiva exige a tendência de dados normalizados ao longo do tempo em relação a padrões de severidade estabelecidos e cientificamente derivados para rastrear as taxas de degradação.

### Normas ISO 10816-3 e ISO 20816-1

A Organização Internacional para Padronização (ISO) fornece diretrizes globais amplamente adotadas para avaliar a severidade da vibração de máquinas com base na velocidade RMS de banda larga medida em partes estruturais não rotativas. A **ISO 10816-3** (que foi recentemente substituída pela estrutura atualizada **ISO 20816-1**) classifica as máquinas HVAC industriais típicas em zonas de avaliação específicas baseadas nas classificações de potência e na dinâmica da fundação. [^56]

A norma distingue criticamente entre fundações **rígidas** e **flexíveis**, uma vez que a flexibilidade da fundação dita quanta energia cinética é absorvida. Um chiller centrífugo maciço firmemente chumbado a uma laje de concreto (classificado como Rígido) possui uma tolerância muito menor para vibração do que uma UTA montada sobre isoladores de vibração elastoméricos ou molas (classificada como Flexível), pois os suportes flexíveis são explicitamente projetados para absorver, dissipar e permitir maior movimento físico. [^57]

Os ativos HVAC típicos, tais como bombas, ventiladores, compressores e motores elétricos com potências entre $15\text{ kW}$ e $300\text{ kW}$, enquadram-se no Grupo 2 (Rígido) e Grupo 4 (Flexível). Sistemas de grande porte que excedem $300\text{ kW}$, como compressores centrífugos de múltiplos estágios e acionadores primários de alta capacidade, enquadram-se no Grupo 1 (Rígido) e Grupo 3 (Flexível). [^17]

As zonas ISO ditam os limites aceitáveis e as ações necessárias: [^56]
*   **Zona A (Excelente):** Representa os níveis de vibração de máquinas recém-comissionadas ou recentemente revisadas operando de forma ideal. Para uma máquina de tamanho médio em fundação rígida (Grupo 2), isso é definido como abaixo de **$1,12\text{ mm/s}$ RMS**. [^57]
*   **Zona B (Satisfatório):** Representa níveis aceitáveis para operação contínua e irrestrita de longo prazo. Até **$2,8\text{ mm/s}$ RMS** para o Grupo 2. [^57]
*   **Zona C (Alerta/Insatisfatório):** Indica falhas emergentes, tais como desbalanceamento ou desalinhamento em desenvolvimento. A máquina não é adequada para operação contínua indefinida, e uma ação corretiva deve ser agendada. Faixa entre **$2,8\text{ mm/s}$ e $7,1\text{ mm/s}$ RMS** para o Grupo 2. [^56]
*   **Zona D (Inaceitável/Danos Iminentes):** Representa níveis de vibração perigosos. Operar acima de **$7,1\text{ mm/s}$ RMS** para equipamentos do Grupo 2 apresenta riscos de danos imediatos a rolamentos e selos, exigindo parada urgente do equipamento. [^56]

| Zona ISO | Grupo 1 (Grande, Rígido $>300\text{ kW}$) | Grupo 2 (Médio, Rígido $15-300\text{ kW}$) | Grupo 3 (Grande, Flexível $>300\text{ kW}$) | Grupo 4 (Médio, Flexível $15-300\text{ kW}$) |
| :---: | :---: | :---: | :---: | :---: |
| **Limite A / B** | $0,71\text{ mm/s}$ | $1,12\text{ mm/s}$ | $1,8\text{ mm/s}$ | $2,8\text{ mm/s}$ |
| **Limite B / C** | $1,8\text{ mm/s}$ | $2,8\text{ mm/s}$ | $4,5\text{ mm/s}$ | $7,1\text{ mm/s}$ |
| **Limite C / D** | $4,5\text{ mm/s}$ | $7,1\text{ mm/s}$ | $7,1\text{ mm/s}$ | $11,2\text{ mm/s}$ |

*Tabela: Limites de Severidade de Vibração ISO 10816-3 (Velocidade em mm/s RMS)* [^57]

### Diretrizes da ASHRAE para Acústica de Edifícios

Além dos limites mecânicos da ISO, a vibração de HVAC também deve ser avaliada em relação ao conforto humano e aos padrões acústicos do edifício. A Sociedade Americana de Engenheiros de Aquecimento, Refrigeração e Ar Condicionado (ASHRAE) publica critérios específicos para evitar que a vibração de HVAC seja transmitida para espaços ocupados como ruído transmitido pela estrutura ou trepidação física perceptível. As diretrizes da ASHRAE especificam limites máximos de velocidade RMS altamente restritivos para evitar reclamações acústicas. [^61]

| Tipo de Equipamento HVAC | Velocidade Máxima Permitida (RMS) | Objetivo do Critério ASHRAE |
| :--- | :--- | :--- |
| **Bombas Centrífugas** | $0,13\text{ in/s}$ ($3,3\text{ mm/s}$) | Prevenir ruído surdo de baixa frequência (Rumble) |
| **Compressores Centrífugos** | $0,13\text{ in/s}$ ($3,3\text{ mm/s}$) | Prevenir ruído surdo de baixa frequência (Rumble) |
| **Ventiladores (Todos os Tipos)** | $0,09\text{ in/s}$ ($2,28\text{ mm/s}$) | Prevenir transmissão estrutural (Structure-Borne) |

*Tabela: Níveis Máximos de Vibração de Equipamentos Permitidos pela ASHRAE 61* [^61]

### Definição de Alarmes Relativos à Linha de Base e Análise de Tendências

Embora os limites absolutos da ISO e da ASHRAE funcionem como salvaguardas finais, os melhores programas de manutenção preditiva implementam limites de alarme **relativos** baseados em derivações estatísticas da linha de base específica de cada máquina individual. Uma heurística amplamente aceita e empiricamente validada dita a definição de um alarme de "Alerta" (Alert) proativo quando a vibração geral atinge exatamente **$2\text{x}$** a amplitude estabelecida na linha de base. [^63] Um alarme crítico de "Perigo" (Danger) ou "Falha" é disparado quando a amplitude atinge **$4\text{x}$** a linha de base.

By calculating the rate of change — a inclinação geométrica da curva de degradação plotada ao longo de semanas ou meses —, os analistas podem realizar análises de tendências avançadas. Se uma frequência de defeito de rolamento começar a subir exponencialmente em vez de linearmente, o algoritmo preditivo pode prever de forma confiável o tempo operacional restante antes que a máquina faça a transição da Zona B para a catastrófica Zona D. [^34] Esta janela preditiva, que frequentemente dura várias semanas, permite que os planejadores de manutenção encomendem peças de reposição especializadas, organizem a mão de obra e programem os reparos durante paradas planejadas da instalação, evitando inteiramente o caos de uma falha de emergência. [^4]

---

## Operação de Analisadores de Vibração Portáteis e Gerenciamento de Programas

A implantação bem-sucedida de um programa de monitoramento preditivo de vibração depende igualmente da seleção adequada de hardware, de análises de software robustas e da competência técnica do pessoal que executa as rotas.

### Seleção de Equipamentos e Arquitetura de Rotas

A coleta de dados de vibração em uma instalação é tipicamente executada usando analisadores digitais portáteis operados por bateria. Canetas de vibração de entrada ou medidores básicos de canal único são restritos à medição de níveis gerais de banda larga (por exemplo, produzindo um único número de velocidade RMS). Embora altamente úteis para triagem básica da ISO 10816 por técnicos de linha de frente, eles carecem inteiramente da capacidade diagnóstica para identificar a causa raiz da vibração. [^3]

Os diagnósticos preditivos verdadeiros exigem analisadores FFT multicanais. Esses dispositivos sofisticados utilizam microprocessadores para executar a Transformada Rápida de Fourier, processando os sinais brutos de formas de onda no tempo em espectros de frequência de alta resolução. Isso permite que o analista isole frequências de defeito específicas e determine se a causa raiz é um acoplamento desalinhado ou uma barra de rotor trincada. [^34] As capacidades multicanais permitem a análise de fase cruzada simultânea entre canais, o que é crítico para diferenciar o desbalanceamento de massa da folga mecânica estrutural. [^28]

Para gerenciar frotas de HVAC grandes e espalhadas de forma eficaz, as instalações utilizam softwares de gerenciamento de banco de dados e roteamento. Uma "rota" é uma sequência altamente otimizada e pré-programada de pontos de medição em vários ativos dentro de uma sala de máquinas ou zona. O software dita o posicionamento exato do sensor, as faixas de frequência necessárias ($F_{max}$) e as linhas de resolução (LOR) para cada ponto específico com base na cinemática interna da máquina. [^63] Uma vez que a rota é concluída pelo técnico, os dados coletados são carregados em um banco de dados centralizado de gerenciamento. Lá, o software sobrepõe automaticamente os espectros recém-adquiridos contra máscaras de referência e linhas de base históricas, disparando alarmes automatizados de exceção para quaisquer desvios estatísticos. [^63]

### Diretrizes de Frequência de Medição por Criticidade

A frequência da coleta de dados — quão frequentemente uma máquina é medida — deve ser proporcional à criticidade do ativo para a missão da instalação e aos modos de falha típicos do equipamento. O monitoramento excessivo desperdiça mão de obra, enquanto o monitoramento insuficiente resulta em falhas catastróficas não detectadas. [^5]

*   **Monitoramento Online Contínuo (24/7):** Reservado para ativos altamente críticos e sem redundância, onde uma falha interromperia a produção ou comprometeria gravemente a segurança do edifício. Os exemplos incluem chillers centrífugos primários massivos de $1.000\text{ toneladas}$ e turbinas a vapor de alta pressão. Esses ativos utilizam sensores montados permanentemente por prisioneiro, cabeados diretamente a sistemas de proteção contra vibração dedicados (por exemplo, sistemas *Bently Nevada*) capazes de disparar desligamentos de emergência instantâneos. [^3]
*   **Rotas de Alta Frequência (Semanal / Quinzenal):** Aplicadas a bombas de processo críticas, ventiladores de torres de resfriamento e manipuladores de ar primários que operam continuamente, mas possuem redundância moderada. Sensores sem fio IoT estão dominando cada vez mais este espaço, utilizando processamento FFT de borda integrado para transmitir espectros para bancos de dados em nuvem de forma segura por longas distâncias, eliminando inteiramente a mão de obra de coleta manual de dados. [^68]
*   **Rotas Periódicas Padrão (Mensal / Trimestral):** Aplicadas a equipamentos gerais do balanço da planta (balance-of-plant), tais como bombas secundárias de água gelada, ventiladores de exaustão e UTAs não críticas. Isso fornece uma janela preditiva suficiente para capturar o desgaste de rolamento que se desenvolve lentamente, o qual tipicamente se degrada ao longo de vários meses. [^5]

---

## Aplicação Prática: Integração e Retorno sobre o Investimento

A integração do monitoramento de vibração em um programa de manutenção de HVAC existente transiciona uma instalação do combate a incêndios reativo para o gerenciamento de ativos estratégico e baseado na condição. O Retorno sobre o Investimento (ROI) é alcançado principalmente através da eliminação dos "pontos cegos" estruturais onde os modos de falha mecânica não monitorados se concentram.

Na maioria dos programas de HVAC de instalações comerciais, os sistemas de automação predial (BMS) monitoram e registram rigorosamente as horas de funcionamento, as temperaturas do ar de insuflamento e os diferenciais de pressão do refrigerante. No entanto, essas variáveis de processo são estritamente indicadores atrasados (lagging indicators) da saúde mecânica; um sensor de temperatura de BMS não pode prever uma trinca de fadiga microscópica no rolamento de um compressor centrífugo. [^5] Consequentemente, estudos demonstram que **$80\%$ das falhas não planejadas de instalações originam-se em apenas $20\%$ dos ativos** que possuem instrumentação de processo básica, mas carecem de monitoramento dinâmico de vibração mecânica. [^5] A implantação de sensores de vibração direcionados fecha essa lacuna, reduzindo danos secundários catastróficos, estendendo a vida útil do lubrificante ao capturar desalinhamentos precoces e reduzindo significativamente o risco de paradas em missões críticas. [^4]

---

## Certificação de Analista de Vibração ISO 18436-2

A análise de vibração é uma disciplina de engenharia altamente complexa. A interpretação incorreta de um espectro complexo pode levar a erros dispendiosos, tais como a substituição de um motor de chiller caro quando a falha real era apenas um acoplamento desalinhado menor. Para garantir a competência, a norma **ISO 18436-2** dita rigorosamente os requisitos de treinamento, experiência e certificação para analistas de vibração em quatro categorias ascendentes. [^66]

| Categoria do Analista | Experiência Mínima | Horas de Treinamento | Capacidade Diagnóstica e Qualificações |
| :---: | :---: | :---: | :--- |
| **Categoria I** | 6 Meses | 30 Horas | Qualificado para realizar coleta de dados de canal único em rotas predefinidas e comparar leituras gerais com configurações de alerta. [^66] |
| **Categoria II** | 18 Meses | 38 Horas | Qualificado para realizar análise espectral básica, diagnosticar falhas comuns (desbalanceamento, desalinhamento, defeitos de rolamento) e realizar balanceamento em plano único. [^70] |
| **Categoria III** | 36 Meses | 90 Horas (Acumulado) | Qualificado para realizar diagnósticos avançados, análise de fase multicanal, Forma de Deflexão Operacional (ODS) e balanceamento multiplano. [^66] |
| **Categoria IV** | 60 Meses | 130 Horas (Acumulado) | Reservado para especialistas líderes capazes de direcionar programas de monitoramento e resolver dinâmicas complexas de rotor e problemas de ressonância estrutural. [^66] |

*Tabela: Requisitos de Certificação de Analista de Vibração ISO 18436-2* [^66]

---

## Estudos de Caso em Diagnósticos de HVAC

Os princípios teóricos da análise de vibração são mais bem validados através da aplicação no mundo real. Os estudos de caso a seguir demonstram o raciocínio diagnóstico passo a passo utilizado para evitar falhas catastróficas em infraestruturas críticas de HVAC.

### Estudo de Caso 1: Resolução de Folga Crônica em Ventilador de Torre de Resfriamento e Falha de Engrenagem

Em uma grande instalação de processamento industrial, um ventilador de torre de resfriamento de grande porte acionado por um motor de $110\text{ kW}$ exibia vibração severa e crônica que desafiava as intervenções de manutenção padrão. [^29] As medições gerais iniciais dispararam alarmes absolutos de alto perigo. Realizou-se uma análise de frequência de banda estreita, e o espectro de velocidade revelou um pico massivo e dominante precisamente na velocidade de rotação do motor (**1x RPM**). [^74]

Embora um pico de **1x** altamente dominante tipicamente sugira desbalanceamento simples de massa, o analista realizou uma análise de fase cruzada e uma inspeção visual, as quais revelaram a verdadeira causa raiz: **folga estrutural do Tipo A** resultante de trincas físicas severas que se propagavam pela base de concreto do motor. [^29]

A base de concreto foi estruturalmente reforçada, e a vibração inicial caiu, mas os testes subsequentes no eixo de entrada da caixa de engrenagens mostraram persistência de alta vibração. O espectro agora revelava um pico dominante e altamente específico a $540\text{ CPM}$, acompanhado por múltiplos harmônicos. [^74] Este padrão de frequência sub-síncrono específico, pesadamente carregado com harmônicos, indicava uma falha severa interna de engrenamento de dentes, resultando em impactos não lineares dentro da caixa de engrenagens. [^38] Ao identificar com precisão essa degradação de engrenagem antes da ocorrência de um cisalhamento catastrófico de dentes, a instalação evitou inteiramente a destruição da caixa de engrenagens e o colapso potencial do conjunto do ventilador. [^74] A solução final exigiu a substituição do eixo de transmissão metálico pesado por um eixo de carbono de menor diâmetro e balanceado com precisão, o que retornou permanentemente as vibrações do sistema para os níveis seguros da Zona A da ISO. [^29]

### Estudo de Caso 2: Instabilidade Aerodinâmica no Compressor de Chiller Centrífugo

Um trem de compressor centrífugo de injeção de gás crítico exibiu um aumento lento e progressivo na vibração do eixo ao longo de um período de vários meses. A amplitude geral acabou rompendo o limite absoluto de perigo de **$51\mu m$** de deslocamento pico a pico medido próximo ao mancal da extremidade não acionadora (NDE). [^25] A vibração exibia uma sensibilidade altamente errática às condições de carga, subindo de forma acentuada e imprevisível à medida que o sistema se aproximava da capacidade total de projeto.

Para diagnosticar o problema complexo, os analistas executaram uma análise de Forma de Deflexão Operacional (ODS), mapeando a amplitude e a fase da vibração circunferencialmente ao redor da tubulação de descarga enquanto variavam a velocidade da unidade entre $4515$ e $4550\text{ RPM}$. [^23] Os espectros de alta resolução identificaram padrões severos de energia sub-síncrona ligados à pulsação do processo e instabilidade aerodinâmica, em vez de um defeito puramente mecânico como um rolamento danificado. A análise ODS provou que a tubulação de descarga estava ressonando em um formato complexo de vibração de cinco lóbulos. [^23] Ao identificar as frequências específicas de excitação aerodinâmica em relação à carga do compressor, a equipe de engenharia implementou com sucesso um amortecimento mecânico direcionado (usando braçadeiras amortecidas com bandas) e ajustes de carga operacionais, reduzindo a vibração da carcaça em $55\%$ e salvando o compressor centrífugo massivo de um desgaste catastrófico do mancal e de um longo tempo de inatividade da produção. [^23]

### Estudo de Caso 3: Diferenciação de Falha Elétrica em Motor de Indução

Um motor de ventilador de tiragem induzida massivo de $5500\text{ HP}$ em uma usina de geração de energia disparou imediatamente alarmes de vibração extrema na partida, registrando velocidades axiais gerais perigosas que excediam $1,0\text{ in/s}$ ($25,4\text{ mm/s}$). [^75]

Uma análise FFT de alta resolução isolou o pico dominante em exatamente $120\text{ Hz}$. [^52] Como esta instalação operava em uma rede elétrica padrão de $60\text{ Hz}$, $120\text{ Hz}$ representava exatamente duas vezes a frequência da rede ($2 \times F_L$). Se o analista tivesse utilizado um analisador de baixa resolução, este pico elétrico de $120\text{ Hz}$ poderia facilmente ter sido diagnosticado erroneamente como o harmônico mecânico de **4x** da velocidade de rotação do motor (que tipicamente fica em torno de $118\text{ Hz}$ sob carga). No entanto, identificar o pico precisamente como $2 \times F_L$ confirmou de forma inequívoca que ele era impulsionado por uma força eletromagnética pulsante que atuava através do entreferro.

Testes adicionais de ressonância estrutural (teste de impacto/bump testing) revelaram que os enrolamentos do estator do motor possuíam uma frequência de ressonância estrutural natural de exatamente $119,5\text{ Hz}$. [^75] A força magnética de $120\text{ Hz}$ estava excitando continuamente e violentamente esta frequência natural, resultando em uma condição de ressonância massiva e amplificação da vibração. Armados com esses dados espectrais altamente técnicos e definitivos, a instalação pôde comprovar um defeito de fabricação inerente e devolver os motores de projeto idêntico ao fabricante sob garantia. Esse único diagnóstico economizou centenas de milhares de dólares à concessionária em custos de substituição e demonstrou profundamente o poder de diagnóstico da análise espectral de alta resolução. [^75]

---

## Referências citadas

[^1]: *An In-Depth Study of Vibration Sensors for Condition Monitoring - PMC - NIH*, acessado em junho 13, 2026, https://pmc.ncbi.nlm.nih.gov/articles/PMC10857366/
[^2]: *Technical notes - Wilcoxon Sensing Technologies*, acessado em junho 13, 2026, https://wilcoxon.com/resources/technical-notes/
[^3]: *Essential Guide & Fundamentals to Measuring Vibration*, acessado em junho 13, 2026, https://www.metrixvibration.com/resources/blog/the-fundamentals-of-measuring-vibration
[^4]: *What's That: Vibration Analysis — Mansfield Service Partners*, acessado em junho 13, 2026, https://msp.energy/whats-that-vibration-analysis/
[^5]: *Predictive HVAC Sensor Deployment Model for Critical Assets*, acessado em junho 13, 2026, https://oxmaint.com/industries/hvac/predictive-hvac-sensor-deployment-model-for-critical-assets
[^6]: *BASIC VIBRATION THEORY*, acessado em junho 13, 2026, https://engfac.cooper.edu/pages/tzavelis/uploads/Vibration%20Theory.pdf
[^7]: *Building vibration I Measure I Standard I Criteria I Effects I PPV - SVANTEK*, acessado em junho 13, 2026, https://svantek.com/applications/building-vibrations/
[^8]: *Noise and Vibration Characteristic Studies of Twin Screw Compressor in Different Operating Conditions - Purdue e-Pubs*, acessado em junho 13, 2026, https://docs.lib.purdue.edu/cgi/viewcontent.cgi?article=3120&context=icec
[^9]: *Vibration Analysis of an Outdoor Air Conditioner Unit using BK Connect Software: A case study - Institute of Physics Sri Lanka*, acessado em junho 13, 2026, https://ipsl.lk/documents/TechSession/2024/5_IPSL4016.pdf
[^10]: *Vibration Monitoring Systems | Comprehensive Guide to Vibration Monitoring - Metrix Vibration*, acessado em junho 13, 2026, https://www.metrixvibration.com/resources/blog/what-is-a-vibration-monitoring-system
[^11]: *Vibration Analysis for Pumps & Compressors | A PdM Guide - Blackhawk Equipment*, acessado em junho 13, 2026, https://blackhawkequipment.com/resources/Vibration-Analysis-for-Pumps-Compressors
[^12]: *8 Fault Types and Their Phase Relationships - Ludeca*, acessado em junho 13, 2026, https://ludeca.com/blog/vibration-analysis/11304/8-fault-types-and-their-phase-relationships/
[^13]: *What are the formulas for vibrations? - CENTA Nederland B.V.*, acessado em junho 13, 2026, https://centapowertransmissions.com/en/what-are-the-formulas-for-vibrations/
[^14]: *Understanding Vibration Measurement Units - Adash*, acessado em junho 13, 2026, https://adash.com/articles/vibration-measurement-units/
[^15]: *Vibration measurement and analysis | - SPM Instrument*, acessado em junho 13, 2026, https://www.spminstrument.com/measuring-techniques/vibration-monitoring/vibration-measurement-and-analysis/
[^16]: *How Sensor Mounting Affects Measurements - PCB Piezotronics*, acessado em junho 13, 2026, https://www.pcb.com/Contentstore/MktgContent/WhitePapers/WPL_68_HowSensorMountingAffectsMeasurements.pdf
[^17]: *Introduction to Vibration-Based Condition Monitoring | www.honeywell.com*, acessado em junho 13, 2026, https://prod-edam.honeywell.com/content/dam/honeywell-edam/pmt/hps/products/pmc/field-instruments/honeywell-versatilis-transmitter/hon-ia-pmc-introduction-to-vibration-based-condition-monitoring.pdf
[^18]: *CMVA – Vibration Math [ ]2 [ ] [ ]*, acessado em junho 13, 2026, https://vdn.woodgroup.com/assets/pdfs/CMVA_Vibration_Math.pdf
[^19]: *acceleration, velocity, and displacement power spectral density functions - Vibrationdata*, acessado em junho 13, 2026, http://www.vibrationdata.com/tutorials_alt/avdpsd.pdf
[^20]: *Vibration Sensor Mounting Techniques - CTC*, acessado em junho 13, 2026, https://www.ctconline.com/blog-archive/vibration-sensor-mounting-techniques/
[^21]: *Understanding the ISO 10816-3 Vibration Severity Table - DSP Analytic*, acessado em junho 13, 2026, https://dspanalytic.com/en/vibrations/understanding-the-iso-10816-3-vibration-severity-table/
[^22]: *Vibration Analysis of Twin-Screw Compressors Under Partial Load Design: A Case Study - Purdue e-Pubs*, acessado em junho 13, 2026, https://docs.lib.purdue.edu/cgi/viewcontent.cgi?article=3540&context=icec
[^23]: *Centrifugal Compressor Case Study - BETA Machinery Analysis*, acessado em junho 13, 2026, https://vdn.woodgroup.com/assets/pdfs/Technical_Articles/Centrifugal_Compressor_Case_Study.pdf
[^24]: *Case Study of Solving Screw Compressor Package Vibrations - BETA Machinery Analysis*, acessado em junho 13, 2026, https://vdn.woodgroup.com/assets/pdfs/Technical_Articles/Case_Study_of_Solving_Screw_Compressor_Package_Vibrations.pdf
[^25]: *Case Study on resolving high vibration issue of a centrifugal compressor at an offshore platform - Semantic Scholar*, acessado em junho 13, 2026, https://pdfs.semanticscholar.org/d146/bac6c30125d3fcf4e6954189124c006857ea.pdf
[^26]: *Vibration Analysis Lecture 2 - Ahmed Nagib*, acessado em junho 13, 2026, https://drahmednagib.com/Vibration_2019/Vibration_Analysis_Lecture_2.pdf
[^27]: *Vibration Monitoring: A Valuable Tool in Air Compressor Maintenance | Sullair*, acessado em junho 13, 2026, https://america.sullair.com/en/blog/vibration-monitoring-valuable-tool-air-compressor-maintenance
[^28]: *The 3 Faults Phase Analysis Catches That Vibration Alone Misses - YouTube*, acessado em junho 13, 2026, https://www.youtube.com/watch?v=e-qxZBHmkw8
[^29]: *Cooling Tower Fan Vibration Analysis | PDF | Science & Mathematics - Scribd*, acessado em junho 13, 2026, https://www.scribd.com/document/617121912/Case-Study-of-Cooling-Tower-Fan
[^30]: *Level 3, Lesson 7 - Frequency Limitations from Mounted Resonance | CTC University*, acessado em junho 13, 2026, https://www.ctconline.com/media/subpla13/ctc-university-level-3-lesson-7-mounted-resonance.pdf
[^31]: *Accelerometer mounting methods blog - Wilcoxon Sensing Technologies*, acessado em junho 13, 2026, https://wilcoxon.com/blog/sensor-mounting-methods/
[^32]: *Mounting considerations - Wilcoxon Sensing Technologies*, acessado em junho 13, 2026, https://wilcoxon.com/wp-content/uploads/2018/11/TN21_Accelerometer-mounting-considerations_2018.pdf
[^33]: *Why the Frequency Response Range Is Critical for Vibration Monitoring?*, acessado em junho 13, 2026, https://www.renkeer.com/frequency-response-range-for-vibration-monitoring/
[^34]: *Spectrum Analysis - SKF*, acessado em junho 13, 2026, https://cdn.skfmediahub.skf.com/api/public/0901d1968024acef/pdf_preview_medium/0901d1968024acef_pdf_preview_medium.pdf
[^35]: *Phase Analysis in Vibration Monitoring: Diagnosing Unbalance, Misalignment, and Looseness | by CoFormation*, acessado em junho 13, 2026, https://coformation.medium.com/phase-analysis-in-vibration-monitoring-diagnosing-unbalance-misalignment-and-looseness-74adf6fd2810
[^36]: *Mechanical Looseness*, acessado em junho 13, 2026, http://vlabs.iitkgp.ac.in/rmfs/exp5/pdf/Mechanical_Looseness.pdf
[^37]: *Types of Mechanical Looseness - YouTube*, acessado em junho 13, 2026, https://www.youtube.com/watch?v=EZr1k8jJ1NI
[^38]: *New Twist on Interpreting Vibration Analysis Faults - Reliabilityweb*, acessado em junho 13, 2026, https://reliabilityweb.com/articles/entry/New_Twist_on_Interpreting_Vibration_Analysis_Faults
[^39]: *3 Types of Mechanical Looseness: What You Need to Know - Acoem USA*, acessado em junho 13, 2026, https://acoem.us/blog/machinery-diagnostics/3-types-of-mechanical-looseness-what-you-need-to-know/
[^40]: *Rolling Element Bearing Fault Diagnosis - MATLAB & Simulink - MathWorks*, acessado em junho 13, 2026, https://www.mathworks.com/help/predmaint/ug/Rolling-Element-Bearing-Fault-Diagnosis.html
[^41]: *Bearing Fault Detection Vibration Analysis - How To Measure Vibration Frequency - NCD.io*, acessado em junho 13, 2026, https://ncd.io/blog/bearing-fault-detection-vibration-analysis/
[^42]: *Bearing Fault Frequencies: BPFO, BPFI, BSF & FTF Formulas - Vibromera | Balanset Balancing Equipment*, acessado em junho 13, 2026, https://vibromera.eu/glossary/bearing-fault-frequencies/
[^43]: *Bearing Defect Frequency Calculator: BPFO, BPFI, BSF & FTF Formulas with Worked Examples*, acessado em junho 13, 2026, https://iotbearings.com/how-to-calculate-bearing-defect-frequencies-from-datasheet/
[^44]: *Do You Know the 4 Stages of Bearing Failure? - Acoem USA*, acessado em junho 13, 2026, https://acoem.us/blog/condition-monitoring/do-you-know-the-4-stages-of-bearing-failure/
[^45]: *Understanding the Four Stages of Spindle Bearing Failure - gtispindle.com*, acessado em junho 13, 2026, https://gtispindle.com/blog/understanding-the-four-stages-of-spindle-bearing-failure/
[^46]: *4 Stages Bearing Failures - Ludeca*, acessado em junho 13, 2026, https://ludeca.com/wp-content/uploads/2021/12/Ludeca_4Stages-Bearing-Failures.pdf
[^47]: *The Four Stages Of Bearing Failure - Technomax*, acessado em junho 13, 2026, https://www.technomaxme.com/four-stages-of-bearing-failure/
[^48]: *Belt Faults - Reliabilityweb*, acessado em junho 13, 2026, https://reliabilityweb.com/articles/entry/belt_faults
[^49]: *Belt Passing Frequency Vibration Calculator - RITEC - The Condition Monitoring Company*, acessado em junho 13, 2026, https://www.ritec-eg.com/Library%20&%20Tools/Belt-Vibration-Frequency-Calculator.html
[^50]: *harmonics of TWICE belt frequency - Vibration Analysis & Machinery Diagnostics Forum*, acessado em junho 13, 2026, https://www.machineryanalysis.org/post/harmonics-of-twice-belt-frequency-11480522?trail=30
[^51]: *Vibration monitoring applications and case studies - Wilcoxon Sensing Technologies*, acessado em junho 13, 2026, https://wilcoxon.com/resources/applications-and-case-studies/
[^52]: *120Hz Motor Vibration: Root Causes and Fixes for 2x Line Frequency - Industrial Monitor Direct*, acessado em junho 13, 2026, https://industrialmonitordirect.com/blogs/knowledgebase/resolving-120hz-vibration-in-induction-motors-2x-line-frequency-analysis
[^53]: *Induction Motor Vibration - Electrical Problems | Iris Power*, acessado em junho 13, 2026, https://irispower.com/wp-content/uploads/2023/07/Induction-Motor-Vibration-Electrical-Problems-Doyle-IRMC-2023.pdf
[^54]: *Electrical Frequencies Calculation and AC Motor Faults Patterns. Part 1 - CBM CONNECT®*, acessado em junho 13, 2026, https://www.cbmconnect.com/electrical-frequencies-calculation-and-ac-motor-faults-patterns-part-1/
[^55]: *Electrical Frequencies Calculation and AC Motor Faults Patterns. Part 2 - Reliability Connect*, acessado em junho 13, 2026, https://www.reliabilityconnect.com/electrical-frequencies-calculation-and-ac-motor-faults-patterns-part-2/
[^56]: *Vibration Severity Chart | ISO 10816 / 20816 Quick — Vibromera*, acessado em junho 13, 2026, https://vibromera.eu/calculators/vibration-severity-chart/
[^57]: *ISO 10816-3 Vibration Limits: Zones A/B/C/D Chart (mm/s)*, acessado em junho 13, 2026, https://vibromera.eu/glossary/iso-10816-3/
[^58]: *Simplified Vibration Monitoring: ISO 10816-3 Guidelines*, acessado em junho 13, 2026, https://www.cbmconnect.com/simplified-vibration-monitoring-iso-10816-3-guidelines/
[^59]: *Vibration Severity Chart ISO 10816-1 - Machine Class I - Reliability Direct*, acessado em junho 13, 2026, https://www.reliabilitydirectstore.com/vspfiles/RDISTOREPDF/VibrationChart.pdf
[^60]: *Understanding the ISO 10816-3 Vibration Severity Chart - Acoem USA*, acessado em junho 13, 2026, https://acoem.us/blog/other-topics/understanding-the-iso-10816-3-vibration-severity-chart/
[^61]: *design guideline 230060 mechanical sound and vibration control*, acessado em junho 13, 2026, https://umaec.umich.edu/desguide/tech/23/DG230060.pdf
[^62]: *CHAPTER 49. NOISE AND VIBRATION CONTROL - ashrae*, acessado em junho 13, 2026, https://handbook.ashrae.org/Handbooks/A23/IP/A23_Ch49/a23_ch49_ip.aspx
[^63]: *Machine- Condition Monitoring Using Vibration Analysis A Case Study from a Petrochemical Plant (bo0163)*, acessado em junho 13, 2026, https://www.bksv.com/doc/BO0163.pdf
[^64]: *A case study Vibration Analysis of an Outdoor Air Conditioner Unit using BK Connect Software - ResearchGate*, acessado em junho 13, 2026, https://www.researchgate.net/publication/380518377_Vibration_Analysis_of_an_Outdoor_Air_Conditioner_Unit_using_BK_Connect_Software_A_case_study
[^65]: *Application notes - Diagnosis of Vibration Problems in Holland Case Study from the Groenpol Vibration Consultancy (bo0297)*, acessado em junho 13, 2026, https://www.bksv.com/doc/BO0297.pdf
[^66]: *Vibration Analyst Categories - Vibration Institute*, acessado em junho 13, 2026, https://vi-institute.org/analyst-categories/
[^67]: *Vibration Monitoring: A Critical Gap in Occupational Health Protection - TSI*, acessado em junho 13, 2026, https://tsi.com/occupational-health-safety/learn/vibration-monitoring-a-critical-gap-in-occupational-health-protection
[^68]: *Optimizing HVAC Remote Monitoring Systems with Vibration Sensors - NCD.io*, acessado em junho 13, 2026, https://ncd.io/blog/optimizing-hvac-remote-monitoring-systems-with-vibration-sensors/
[^69]: *CASE STUDY: THE ROI OF COOLING SYSTEM ENERGY EFFICIENCY UPGRADES*, acessado em junho 13, 2026, https://www.energystar.gov/sites/default/files/asset/document/CaseStudy_TheROIofCoolingSystemEnergyEfficiencyUpgrades.pdf
[^70]: *VIBRATION ANALYSIS CAT II (ISO 18436-2) CERTIFICATION - I-care*, acessado em junho 13, 2026, https://www.icareweb.com/training-sessions/vibration-analysis-cat-ii-iso-18436-2-certification/
[^71]: *Course: Certification Training Category I according to ISO 18436-2 - Vibration Condition Monitoring - 2025-09-15*, acessado em junho 13, 2026, https://medias.trainings.schaeffler.com/course/view.php?id=1187
[^72]: *ISO Category II (CAT 2 Certification) - Technical Associates of Charlotte*, acessado em junho 13, 2026, https://www.technicalassociates.net/CAT2Certfication
[^73]: *VCAT-II Vibration Analyst - Mobius Institute*, acessado em junho 13, 2026, https://www.mobiusinstitute.com/professional-growth/vcat-ii-intermediate-vibration-analyst/
[^74]: *Case Study on Failure of Gearbox of Cooling Tower Fan in Cement Mill*, acessado em junho 13, 2026, https://kh.aquaenergyexpo.com/wp-content/uploads/2023/07/Case-Study-on-Failure-of-Gearbox-of-Cooling-Tower-Fan-in-Cement-Mill.pdf
[^75]: *Forty-Eight Case Histories of Intriguing Machinery Problems - rotor lab.tamu.edu*, acessado em junho 13, 2026, https://rotorlab.tamu.edu/me617/2012%20SandV%20machinery%20case%20histories.pdf
