# Apostila 01: Instalação de Ar-Condicionado de Alta Performance
## A Bíblia do Padrão Simon Climatização (Módulos 1 ao 7)

---

# MÓDULO 1: Fundamentos da Engenharia Térmica de Elite

## 1. O "Começar Bem": A Mudança de Paradigma
O mercado está repleto de "trocadores de peças". Profissionais que olham para um tubo de cobre suando, tocam nele e declaram: "Está gelando bem". Estes são os amadores. Eles dependem de adivinhação, sorte e regras ultrapassadas. Na Simon Climatização, nós não operamos assim.

**Amadores fazem coisas ficarem "geladas". Técnicos de Elite removem calor usando a física de precisão.**

Para dominar esta profissão, você precisa erradicar a palavra "frio" da sua mente. Para o leigo, um bloco de gelo é "frio" e o fogo é "quente". Para um técnico de elite, o "frio" simplesmente não existe na física. O frio é apenas uma ilusão biológica; ele é a ausência de calor. Um ar-condicionado não "produz" ar gelado, da mesma forma que um interruptor de luz não produz a escuridão.

Um sistema de climatização é um **elevador térmico de alta potência**. Nosso trabalho é capturar a energia térmica de dentro de um ambiente e rejeitá-la forçosamente para o ambiente externo, muitas vezes lutando contra as leis naturais da temperatura. Quando você entende isso, você deixa de ser um mecânico e se torna um Diagnosticador Térmico.

---

## 2. A Anatomia do Sistema: A Metáfora da Esponja
Todo sistema, seja um Split residencial Inverter ou um Chiller industrial gigante, faz exatamente a mesma coisa usando 4 componentes principais. Para visualizar o que acontece dentro dos tubos de cobre que você instala, pense no fluido refrigerante como uma **esponja térmica**, e imagine dois baldes de água. O balde de dentro é o calor da sala. O balde de fora é o ar quente da rua.

1.  **A Evaporadora (A Absorção):** A esponja passa por dentro da sala e absorve a água (o calor do ar). O fluido ferve, vira gás, se expande e se enche de energia.
2.  **O Compressor (O Coração):** Pega essa esponja em forma de gás quente e a "espreme" com uma força extrema. O compressor é o coração do sistema, e sua única função é criar a diferença de pressão que move o ciclo.
3.  **A Condensadora (A Rejeição):** Ao ser intensamente espremida no ambiente externo, a esponja é forçada a "derramar" o calor para a rua. Ela esfria, condensa e volta a ser um líquido pesado e denso.
4.  **O Dispositivo de Expansão (A Comporta):** A esponja, agora líquida e sob alta pressão, passa por um orifício minúsculo (Válvula de Expansão TXV/EEV). Ao passar, a pressão cai drasticamente, a esponja "se abre" novamente, a temperatura despenca, e ela retorna para a evaporadora pronta para absorver mais calor. O ciclo é infinito.

> [!WARNING]
> **A REGRA DE OURO DO COMPRESSOR**
> Compressores foram projetados apenas para bombear gás. Tentar comprimir um líquido é como bater com um martelo hidráulico nas válvulas internas de aço. Se a sua instalação não garantir que a "esponja" evapore totalmente (vire 100% gás) antes de voltar, o compressor sofrerá o temido **Golpe de Líquido** e quebrará catastroficamente por dentro.

---

## 3. Os Sinais Vitais: Calor Sensível vs. Calor Latente
Se você focar apenas no termômetro do cliente, você fracassará. Existem dois tipos de calor que você deve dominar:

*   **Calor Sensível (O Termômetro):** É o calor medido diretamente. É a mudança pura de temperatura que você consegue sentir e que altera a escala do termômetro.
*   **Calor Latente (O Inimigo Oculto):** É o calor da umidade. É a energia invisível e massiva consumida para transformar o vapor de água do ar em água líquida (condensação).

### A Analogia do Deserto vs. A Sauna
Imagine que você está no deserto do Arizona, a 38°C (com ar extremamente seco). Você transpira, o suor evapora rapidamente e remove calor latente do seu corpo. Você se sente confortável. Agora, entre em uma sauna a vapor a exatos 38°C. O termômetro marca a mesma coisa, mas o ar está com 100% de umidade relativa. O seu suor não evapora, o calor não sai do seu corpo, e você sente sufocamento.

**Lição de Elite:** Um sistema de ar-condicionado superdimensionado reduz a temperatura da sala rápido demais (Calor Sensível) e desliga o compressor antes de remover a umidade do ar (Calor Latente). O cliente fica em um ambiente frio e úmido. O dimensionamento correto e a velocidade do ventilador equilibram perfeitamente os dois tipos de calor.

### O Raio-X do Sistema: Sobreaquecimento e Subarrefecimento
Ler pressão no manifold sem medir a temperatura do tubo simultaneamente é inútil. Técnicos de elite usam a matemática termodinâmica:

*   **O Sobreaquecimento (Superheat) - O Escudo do Compressor:** Medido na linha de sucção (tubo grosso). Mede quantos graus o gás aqueceu após ter fervido totalmente na evaporadora.
    *   *Sobreaquecimento ZERO:* Indica líquido entrando no compressor (risco de calço hidráulico e morte mecânica).
    *   *Sobreaquecimento ALTO:* Indica evaporadora sem fluido suficiente (baixa capacidade de refrigeração).
*   **O Subarrefecimento (Subcooling) - A Garantia da Válvula:** Medido na linha de líquido (tubo fino). Garante que o gás condensou 100% no condensador e formou uma coluna maciça de líquido puro antes de chegar na válvula de expansão. Sem subarrefecimento, o líquido ferve dentro da tubulação antes do tempo (flash gas), destruindo a eficiência. Sistemas com Válvula de Expansão são sempre carregados baseados no Subarrefecimento.

---

## 4. A Química Destrutiva: O Óleo POE e a Hidrólise
A era do velho R-22 e do R-410A está acabando. Hoje trabalhamos com fluidos ecológicos modernos e fluidos A2L (levemente inflamáveis como R-32 e R-454B). Esses fluidos exigirem óleos sintéticos de alta tecnologia, como o **POE (Poliolester)**.

O óleo POE possui uma propriedade crítica: ele é altamente higroscópico. Ele absorve até **2.500 ppm** (partes por milhão) de água da atmosfera (100 vezes mais que o antigo óleo mineral). Se houver umidade dentro dos tubos de cobre devido a um vácuo mal executado, ocorrerá uma reação química irreversível chamada **Hidrólise**:

$$\text{Éster} + \text{Água} \xrightarrow{\text{Calor}} \text{Ácido Carboxílico} + \text{Álcool}$$

O ácido carboxílico resultante destrói o isolamento dos enrolamentos do motor do compressor (provocando queima por curto-circuito) e corrói o cobre internamente (**Corrosão Formicária**). Esse processo arranca íons de cobre e os deposita nas superfícies de aço dos rolamentos e mancais (**Copper Plating**), travando o compressor.

---

## 5. A Era Digital: O Protocolo "Zero Vazamento"
O Manifold Analógico está obsoleto no Padrão Simon Climatização. Erros visuais de paralaxe na leitura dos ponteiros e as perdas de fluido nas conexões de mangueiras convencionais mascaram pequenos vazamentos e reduzem a precisão de cargas em sistemas sensíveis.

1.  **Sondas Digitais Sem Fio (Smart Probes):** Testamos sistemas de forma não-invasiva. Sondas de baixa perda conectam-se direto à válvula, enviando leituras de pressão e temperatura via Bluetooth com precisão milimétrica.
2.  **A Regra Absoluta dos 500 Microns:** Uma bomba de vácuo reduz a pressão interna da tubulação para que a umidade ferva e mude de fase para vapor à temperatura ambiente, sendo então aspirada. Ao atingir **500 microns**, a água ferve a **-24°C**, garantindo a eliminação da umidade.
3.  **Vácuo de Alto Fluxo e VCRT:** Para evitar restrições de fluxo causadas pelas agulhas das válvulas Schrader, utilizamos ferramentas extratoras de núcleo de válvula (**VCRT**) para realizar a evacuação sob fluxo livre por meio de mangueiras de vácuo de grosso calibre ($1/2^{\prime\prime}$ ou $3/4^{\prime\prime}$) conectadas diretamente à bomba. Aplicamos o **Triplo Vácuo** com nitrogênio seco (OFN) para eliminar cristais de gelo internos.

---

# MÓDULO 2: Pré-Instalação, Dimensionamento e Infraestrutura

## 1. A Morte do "Chutômetro" e o Arquiteto Térmico
Dimensionar uma máquina puramente por regras básicas de área (como "600 BTUs por metro quadrado") gera falhas críticas de operação. A carga térmica real depende de múltiplos fatores: orientação solar das janelas, isolamento das paredes, número de ocupantes e cargas internas (iluminação, eletrônicos).

> [!CAUTION]
> **O PERIGO DO SUPERDIMENSIONAMENTO (Short-Cycling)**
> Equipamentos sobredimensionados atingem a temperatura alvo rapidamente e desligam. Isso gera o ciclo curto:
> *   **Desgaste Mecânico:** Partidas frequentes aumentam a fadiga nos componentes elétricos e impedem que a velocidade do fluido arraste o óleo lubrificante de volta para o cárter, fazendo o compressor trabalhar sem lubrificação adequada.
> *   **Sensação Caverna:** O compressor desliga antes de operar por tempo suficiente para condensar a umidade do ar (Calor Latente), deixando o ambiente com ar pesado, frio e úmido, propício para mofo.

A tecnologia **Inverter** mitiga isso ao modular a rotação do compressor entre 25% e 100% da sua capacidade, adaptando-se em tempo real à carga térmica da edificação e mantendo o fluxo de ar constante e a remoção contínua de umidade.

---

## 2. Posicionamento e a Física do Fluxo de Ar
O posicionamento correto da condensadora evita falhas por sobreaquecimento na troca de calor:

*   **Curto-Circuito de Ar:** Evite instalar condensadoras muito próximas a paredes ou obstáculos frontais. O ar quente de exaustão bate na barreira e é succionado novamente pelo ventilador. O ar de entrada a temperaturas elevadas eleva a pressão de descarga (**Head Pressure**), provocando atuação da proteção térmica do compressor e consumo elétrico elevado.
*   **Desacoplamento Acústico de Vibração:**
    *   *Borrachas e Coxins:* Indicados apenas para unidades leves de alta rotação ($>1000\text{ RPM}$).
    *   *Molas Helicoidais de Aço:* Obrigatórias para equipamentos pesados (como Chillers e VRF com compressores operando a frequências de baixa rotação, $<500\text{ RPM}$), criando deflexão elástica que quebra as pontes de transmissão acústica estrutural.

---

## 3. Hidrodinâmica de Drenagem e Segurança
Vazamentos de água de condensado estão entre os maiores sinistros em instalações comerciais.

*   **Pressão Negativa (Draw-Through):** Em evaporadoras onde o ventilador puxa o ar através da serpentina, cria-se vácuo na bandeja. Um dreno direto sem sifão suga o ar externo, retendo a água na bandeja até transbordar.
*   **O Sifão (P-Trap):** OBRIGATÓRIO. A coluna de água retida no sifão estabelece um selo hidrostático que compensa o vácuo do ventilador e garante o escoamento.
*   **Respiro (Vent):** Deve ser posicionado após o sifão para equalização atmosférica, impedindo o efeito de sifão automático que suga a selagem de água.
*   **Intertravamento de Segurança de 24V:** Em drenagens feitas por bombas de condensado, o comando de segurança da boia de nível alto (High-Limit Switch) deve ser conectado em série com a linha de comando de 24V do termostato. Se a bomba falhar, a boia de nível alto desliga a evaporadora imediatamente, interrompendo a geração de água condensada e protegendo o gesso da edificação.

---

# MÓDULO 3: O Circuito Frigorífico e a Maestria do Cobre

## 1. Preparação Cirúrgica das Tubulações
O sistema de tubulações de cobre de um sistema de climatização deve ser tratado com limpeza cirúrgica.

*   **Cortes sem Limalha:** É proibida a utilização de serras manuais. O rasgo do metal ejeta lascas abrasivas na tubulação que danificam compressores e válvulas. Utilize cortadores de roldana com aperto gradual.
*   **Escareação Vertical:** Toda rebarba deve ser eliminada com escareador, mantendo o tubo voltado para baixo durante o processo para que a gravidade remova os resíduos. Rebarbas internas reduzem o diâmetro útil e geram turbulência mecânica (**Vórtices de Dean**), impedindo o arrasto uniforme do óleo lubrificante de volta para o cárter.
*   **Curvas Dinâmicas:** Prefira o uso de curvadores mecânicos de tubos. Cotovelos de 90° soldados aumentam a perda de carga por atrito localizado (cada cotovelo de raio curto equivale a cerca de 1 metro de comprimento linear de tubo reto).
*   **A Flange Perfeita e a Lei de Hooke:** Use flangeadores excêntricos com sistema de embreagem (catraca) para polir o cobre sem afinar a parede do assento da flange. Aplique lubrificante próprio (como Nylog) na face de contato da flange para facilitar o assentamento, mas mantenha as roscas secas para evitar leituras errôneas no torquímetro. O aperto correto mantém a deformação na **zona elástica do cobre**, agindo como uma mola sob variações térmicas. O torque excessivo causa deformação plástica irreversível, provocando vazamentos futuros.

---

## 2. Protocolo de Brasagem Limpa
A solda de tubulações sem atmosfera inerte interna oxida o cobre aquecido.

*   **Óxido Cúprico:** O oxigênio interno sob temperaturas acima de 600°C forma fuligem interna na tubulação. O óleo POE sintético dissolve essa fuligem, criando uma borra abrasiva que obstrui as microengrenagens das Válvulas de Expansão Eletrônicas (EEVs).
*   **Injeção de Nitrogênio Ativo:**
    1.  *Expurgo Inicial:* Fluxo rápido de Nitrogênio livre de oxigênio (OFN) para deslocar o ar ambiente.
    2.  *Sussurro de Proteção:* Reduzir o fluxo de nitrogênio para **2 a 5 SCFH** durante a brasagem. Fluxos com pressão elevada provocam furos na zona de fusão da solda.
    3.  *Fluxo até o Resfriamento:* Mantenha a passagem de nitrogênio até que a junta resfrie ao toque, evitando a oxidação pós-solda.

---

## 3. Isolamento e Armadura Térmica
*   **Roubo Térmico:** O isolamento térmico protege a linha de sucção contra ganho de calor. Gás de retorno quente eleva a temperatura de descarga do compressor para limites acima de **107°C**, causando quebra térmica e carbonização do óleo lubrificante.
*   **Compressão de Espuma:** É proibido o uso de abraçadeiras plásticas apertadas diretamente sobre a espuma isolante. O esmagamento das microcélulas reduz o fator de resistência térmica da borracha elastomérica, gerando pontes térmicas que causam condensação externa de umidade e gotejamento no forro.
*   **Instalação de Isolamento:** Utilize adesivo de contato próprio para solda química das emendas (Wet Seal) de forma contínua, sem esticar as borrachas, e execute cortes precisos em meia-esquadria nas curvas. Tubulações expostas a raios UV exigem aplicação de barreiras rígidas ou pintura elastomérica de proteção contra degradação.

---

# MÓDULO 4: Rigor Elétrico e Comunicação de Dados

## 1. Alimentação Elétrica em Sistemas Inverter
Sistemas Inverter de alta eficiência operam como usinas eletrônicas locais que convertem Corrente Alternada (AC) em Corrente Contínua (DC) e modulam a frequência através de chaveamentos rápidos de transistores IGBT.

*   **Bitola e Proteção (MCA e MOCP):**
    *   **MCA (Minimum Circuit Ampacity):** Determina a bitola mínima dos cabos elétricos com base no aquecimento térmico contínuo.
    *   **MOCP (Maximum Overcurrent Protection):** Determina o limite do disjuntor de proteção contra curtos-circuitos.
*   **Desequilíbrio de Tensão NEMA:** Em alimentações trifásicas, o desequilíbrio de tensão entre fases não deve exceder **1%** (limite NEMA MG-1). O aquecimento dinâmico do enrolamento elétrico do motor cresce de forma quadrática com o desequilíbrio:

$$\text{Elevação de Temperatura} \propto 2 \times (\text{Percentual de Desequilíbrio})^2$$

Um desequilíbrio de 3% eleva a temperatura do enrolamento em **18%**, acelerando a degradação do verniz isolador.

---

## 2. Conexões borne a borne estanques a gás
Conexões de cabos flexíveis sem terminal adequado provocam quebras de filamentos e redução de área de contato útil (Bird-caging).
1.  **Gargalo de Resistência:** A passagem de corrente através da seção reduzida eleva a temperatura da borneira por Efeito Joule.
2.  **Fluência a Frio (Cold Flow):** O cobre sob pressão e alta temperatura deforma plasticamente e se desloca.
3.  **Afrouxamento Térmico:** Ao desligar e resfriar, o parafuso de fixação fica microscopicamente frouxo devido à deformação prévia.
4.  **Arcos Elétricos:** As fendas de ar nas borneiras propiciam micro-arcos elétricos que geram pontos quentes, carbonização e riscos de curto-circuito violento (Arc Flash).

**Solução:** Uso mandatório de terminais tubulares (ilhós/olhais) comprimidos com alicates de crimpagem de catraca de ciclo completo. É proibido estanhar pontas de cabos flexíveis com solda, pois o estanho deforma sob compressão, causando afrouxamento da conexão.

---

## 3. Blindagem de Comunicação e RS-485
*   **Interferência Eletromagnética (EMI):** Fios de dados paralelos a cabos de força sofrem tensões induzidas (Lei de Faraday) causadas pelo ruído dos circuitos chaveados de potência, corrompendo a transmissão digital. Separe fisicamente os eletrodutos de sinal e potência.
*   **Topologia Daisy-Chain (Varal):** Fios de comunicação devem ser ligados em série unidirecional (entra e sai de unidade em unidade). Emendas em estrela (T-Tap) causam reflexão eletromagnética de sinal, corrompendo dados.
*   **Regra de Aterramento da Blindagem:** Cabos de par trançado blindados (STP) devem ter sua malha de blindagem emendada de forma contínua em toda a linha de dados, porém **aterrada em um único ponto** (geralmente no painel da condensadora). Aterrar a blindagem nas duas extremidades cria loops de terra (Ground Loops) devido a diferenças de potencial localizadas no solo da edificação, gerando correntes parasitas e ruídos na comunicação.

---

# MÓDULO 5: Arquitetura de Instalação de Alto Padrão

## 1. Unidades Cassete e Dutados
*   **Cassete de 4 Vias e Efeito Coanda:** O fluxo de saída deve circular rente ao forro de gesso para distribuição uniforme de temperatura. A presença de barreiras ou vigas próximas desvia o fluxo verticalmente e provoca curto-circuito de ar de retorno. Isso faz a unidade desligar antes de climatizar o volume completo da sala.
*   **Nivelamento Milimétrico:** Unidades cassete exigem prumo perfeito para garantir o livre curso da boia de condensado em seu eixo de operação, evitando transbordamentos ou funcionamento a seco da bomba interna.
*   **Dutados (Built-in) e o Retorno Fechado:** A perda de carga por restrição aerodinâmica nas transições flexíveis deve ser minimizada esticando-se as conexões de lona. É proibido o uso de plenum de retorno aberto (Open Plenum) no entreforro devido à aspiração de poeira e microrganismos nocivos à saúde dos usuários. O duto de retorno deve ser totalmente fechado e vedado.

---

## 2. Projeto Geométrico VRF (Y-Branches)
Sistemas VRF controlam misturas de refrigerante bifásico e óleo lubrificante sob longas distâncias.

*   **Ângulo dos Refnets:** Y-branches devem ser posicionados estritamente na horizontal ou na vertical, com tolerância máxima de inclinação de **$\pm15^\circ$**.
    *   *Inclinação Inadequada:* Provoca separação de fases induzida pela gravidade: a ramificação inferior recebe líquido denso e óleo, afogando a evaporadora correlata; enquanto a ramificação superior recebe vapor seco, provocando oscilações de fluxo (hunting) e falta de refrigeração. Adicionalmente, a falta de retorno de óleo quebra a lubrificação do compressor central.
*   **Distância Linear (Fluxo Laminar):** Mantenha trechos retos de tubulação de no mínimo 50 cm antes e depois de qualquer Refnet, e de 1 metro entre Refnets sequenciais, a fim de estabilizar o fluxo de refrigerante antes das divisões de ramificação.

---

## 3. Câmaras Frias (Cofres Térmicos)
*   **Barreira de Vapor:** A umidade do ambiente quente exterior migra para o interior seco do freezer. A barreira de vedação de silicone deve ser instalada no **lado quente do painel isolante**. Falhas de vedação permitem congelamento interno do núcleo de poliuretano (congelamento intersticial), que expande e destrói o isolamento.
*   **Frost Heave Subterrâneo:** Câmaras de congelamento montadas diretamente sobre o solo podem congelar a água contida na terra inferior. O crescimento do gelo expande a fundação, fraturando o piso de concreto. Instale cabos de aquecimento (heat trace) sob o contrapiso de isolamento térmico.
*   **Válvula de Alívio de Pressão (PRV) Aquecida:** Portas de congeladores estanques necessitam de válvulas PRV aquecidas para balanceamento de pressão interna decorrente da contração térmica rápida do ar de entrada, evitando danos estruturais e vácuos internos de travamento de portas.

---

## 4. Fundações de Chillers de Grande Porte
*   **Base de Inércia:** Chillers com compressores industriais exigem bases de concreto com peso equivalente de até 2.5 vezes o peso de operação do equipamento, montadas sobre molas de alta deflexão para absorver a energia cinética.
*   **Sensores de Fluxo Hidrônico (Regra 10D/5D):** Leituras de vazão de água gelada requerem trechos retilíneos desobstruídos nas tubulações para estabilização de turbulências:
    *   **10D:** Distância reta de 10 vezes o diâmetro nominal do tubo **antes** do sensor.
    *   **5D:** Distância reta de 5 vezes o diâmetro nominal do tubo **depois** do sensor.

---

# MÓDULO 6: O Protocolo "Vazamento Zero"

## 1. Testes de Estanqueidade
A realização de testes de vácuo como principal indicador de vazamentos é inadequada, pois a pressão negativa máxima é limitada a 14.7 PSI e pode reter obstruções temporárias sob as juntas.

*   **Pressurização Positiva com Nitrogênio:** Aplique pressurização contínua com Nitrogênio Seco (OFN) até limites de 550 a 600 PSI por um período de 24 horas.
*   **Compensação de Temperatura Gay-Lussac:** O nitrogênio varia sua pressão interna devido à oscilação térmica ambiente. Use a relação de campo de compensação: queda de pressão aproximada de **1,4 PSI para cada 1°C de queda de temperatura** (ou **0,8 PSI por 1°F**).
*   **Mitigação com Big Blu:** Use líquidos viscoelásticos profissionais na detecção de micro-vazamentos, evitando sabões que contenham amônia corrosiva às conexões de latão.
*   **Farejamento Eletrônico com Gás de Formação:** Para detecção avançada de vazamentos em circuitos extensos, utilize gás de formação (95% Nitrogênio / 5% Hidrogênio) e sensores eletrônicos ajustados para detecção de micropartículas de hidrogênio.

---

## 2. Protocolo de Vácuo Profundo
*   **Vacuômetro Digital:** A evacuação de sistemas de refrigeração deve ser auditada exclusivamente por vacuômetro digital. Instrumentos analógicos não possuem sensibilidade física para ler valores micrométricos.
*   **Hagen-Poiseuille e Conductância:** A vazão de vácuo é restringida pelas conexões Schrader. Utilize extratores de núcleo VCRT para remover as agulhas internas durante o vácuo, conectando mangueiras de vácuo de grosso diâmetro ($1/2^{\prime\prime}$) para otimização da velocidade de extração.
*   **Evaporação e Sublimação (Flash-Freeze):** Quedas bruscas de pressão sob alta velocidade de evacuação podem congelar a água residual dentro do sistema. A água congelada não evapora facilmente, permanecendo latente nos canos.
*   **Protocolo de Triplo Vácuo (ASHRAE):**
    1.  Efetuar evacuação inicial até **1.500 microns**.
    2.  Quebrar o vácuo com injeção de Nitrogênio Seco (OFN) de **2 a 5 PSI** para derretimento de gelo oculto por meio de calor sensível do gás. Expurgar.
    3.  Abaixar a pressão até **1.000 microns**, quebrar novamente com Nitrogênio e expurgar.
    4.  Efetuar a descida final contínua até limites inferiores a **500 microns**.
*   **Teste de Decaimento (Standing Vacuum Test):** Isole a bomba fechando as válvulas VCRT e monitore o vacuômetro por 15 minutos:
    *   *Subida Reta à Atmosfera:* Indica vazamento estrutural aberto na rede física.
    *   *Subida Rápida com Estabilização em Platô Alto (ex: 2.000 microns):* Indica presença de umidade residual ou saturação de óleo POE (Outgassing).
    *   *Subida Leve com Estabilização Abaixo de 500 microns:* Vácuo aprovado. Sistema desidratado e estanque.

---

# MÓDULO 7: Comissionamento, Diagnóstico e Handover

## 1. Carga de Refrigerante por Peso
A regulagem de carga por leitura de pressão simples ou por sensação tátil na sucção é inadequada em sistemas de expansão eletrônica com tecnologia Inverter.

*   **Carga Adicional por Balança:** Calcule a massa de fluido necessária baseando-se estritamente na bitola linear e no comprimento equivalente da linha de líquido instalado. Adicione o equivalente de arrasto por perdas de carga localizadas de cotovelos e conexões.
*   **Injeção em Fase Líquida:** A introdução do refrigerante em sistemas zeotrópicos (como R-454B) deve ser feita exclusivamente na fase líquida pelo lado de alta pressão, com a máquina inativa, a fim de evitar o fracionamento químico dos componentes da mistura.

---

## 2. Baseline de Start-Up e Telemetria
A partida inicial de comissionamento exige a documentação da baseline física do sistema:

1.  **Monitoramento OEM:** Conecte o computador de campo à placa de dados por meio das interfaces oficiais dos fabricantes (Daikin D-Checker, Mitsubishi Maintenance Tool, etc.) para gravação de telemetria contínua por no mínimo 2 horas sob carga nominal de 100%.
2.  **Análise de Dados de Telemetria:** Analise o histórico operacional de rotação do compressor (Hz), posição de abertura da bobina da EEV (pulsos), correntes (RLA) e temperaturas de termistores em tempo real para homologação da partida inicial.
3.  **Auditoria por Smart Probes:** Verifique pressões externas de sucção e descarga e calcule o sobreaquecimento e subresfriamento dinâmicos para comparar com a telemetria do sistema e diagnosticar falhas de sensores internos.

---

## 3. Handover Digital e Relação PMOC
O encerramento do comissionamento gera o **Birth Certificate** digital da instalação contendo:
*   Registros contínuos do ensaio de estanqueidade a 600 PSI corrigidos termicamente.
*   Screenshots do teste de decaimento do vácuo abaixo de 500 microns.
*   Dados de pesagem da carga de fluido com balança de precisão.
*   Relatórios OEM de telemetria de funcionamento (baseline) e fotos técnicas dos terminais crimpados e soldas sob fluxo inerte.

Esta documentação atua como blindagem jurídica da empresa instaladora contra processos de responsabilidade civil em caso de falhas pós-handover oriundas de mau uso, oscilações elétricas externas ou negligência de manutenção preventiva.

**Conversão Comercial para Contrato de PMOC:** Use a baseline documentada do sistema no Birth Certificate como argumento comercial. Demonstre ao cliente que, nos termos da **Lei Federal 13.589/2018 (PMOC)** e das resoluções de qualidade do ar da ANVISA (como a RE 09/2003, respeitando o princípio de isenção de vínculos corporativos na análise microbiológica), a integridade mecânica de longo prazo e a eficiência energética do investimento exigem monitoramento preventivo mensal de telemetria comparativa contra os dados de entrega inicial do sistema.
