# Manual Abrangente de Manutenção e Confiabilidade de Sistemas de Chiller Comerciais e Industriais

A integridade operacional, a eficiência termodinâmica e a longevidade do ciclo de vida dos sistemas de resfriamento de água (chillers) comerciais e industriais dependem inteiramente do extremo rigor de seus protocolos de manutenção. Como os principais consumidores de energia elétrica em instalações comerciais de grande escala, hospitais e plantas de processamento industrial, os chillers operam dentro de ciclos termodinâmicos complexos onde mesmo pequenos desvios na eficiência de transferência de calor, na dinâmica de fluidos mecânicos ou na estabilidade elétrica podem resultar em aumentos exponenciais nos custos operacionais e falhas catastróficas dos equipamentos. Este manual detalha os protocolos abrangentes de manutenção, inspeção e monitoramento de desempenho exigidos para sistemas de chillers resfriados a água e a ar, cobrindo a termodinâmica do condensador e do evaporador, tribologia do compressor, química de fluidos, análise de vibração estrutural e técnicas de preservação de longo prazo.

---

## 1. Manutenção dos Tubos do Condensador em Sistemas Resfriados a Água

O condensador serve como o principal componente de rejeição de calor em um sistema de chiller resfriado a água. Sua eficiência termodinâmica é ditada pelo coeficiente global de transferência de calor através dos tubos do condensador, onde o gás refrigerante superaquecido transfere energia térmica para a água da torre de resfriamento. Qualquer acúmulo de material estranho nas superfícies internas desses tubos introduz uma severa resistência térmica. Esta resistência eleva diretamente a pressão de condensação do refrigerante (pressão de descarga / *head pressure*), o que força o compressor a trabalhar contra uma razão de compressão mais alta, resultando em uma severa penalidade na eficiência de quilowatt por tonelada de refrigeração ($\text{kW/TR}$ ou $\text{kW/ton}$).

### Mecanismos de Incrustação de Tubos

A incrustação dos tubos do condensador é um problema multifacetado e altamente dinâmico, impulsionado pela qualidade da água em circuito aberto da torre de resfriamento, condições atmosféricas e o ambiente operacional da instalação. Os principais mecanismos de incrustação incluem:

*   **Incrustação Biológica (Biofilmes e Algas):** As torres de resfriamento agem como enormes lavadores de ar, puxando milhares de metros cúbicos de ar por minuto e capturando matéria orgânica transportada pelo ar, pólen e poeira. Isso fornece um ambiente quente e altamente oxigenado, ideal para a proliferação microbiológica. As bactérias excretam substâncias poliméricas extracelulares (EPS) que formam biofilmes altamente isolantes e pegajosos nas paredes dos tubos do condensador [^1]. Os biofilmes são particularmente prejudiciais porque sua condutividade térmica é notavelmente baixa — frequentemente menor do que a da incrustação mineral — e sua superfície pegajosa captura outros detritos. Além disso, esses filmes criam zonas anaeróbicas localizadas na interface metal-biofilme que abrigam bactérias redutoras de sulfato, levando a uma rápida e destrutiva Corrosão Influenciada Microbiologicamente (CIM / *MIC*) [^1].
*   **Incrustação Mineral (Formação de Incrustações):** À medida que a água da torre de resfriamento evapora para rejeitar calor para a atmosfera, os sólidos dissolvidos restantes na bacia tornam-se cada vez mais concentrados. Quando a concentração de íons específicos excede seu limite de solubilidade, ocorre a precipitação. O carbonato de cálcio ($\text{CaCO}_3$) e a sílica são os tipos de incrustações mais prevalentes e problemáticos [^1]. O carbonato de cálcio exibe solubilidade inversa, o que significa que se torna menos solúvel à medida que a temperatura da água aumenta. Consequentemente, ele se precipita preferencialmente nas superfícies mais quentes dentro do sistema, que são os tubos do condensador que transferem ativamente o calor do gás refrigerante superaquecido.
*   **Deposição de Lama e Silte:** Sólidos suspensos extraídos da atmosfera ou inerentes à água de reposição municipal tendem a se depositar fora da suspensão em áreas onde a velocidade do fluido diminui. Isso ocorre comumente nas caixas de água do condensador (*water boxes*) e nas fileiras inferiores dos tubos do condensador. Esse lodo acumulado reduz o diâmetro interno efetivo dos tubos, aumentando a queda de pressão no lado da água e restringindo severamente o fluxo turbulento necessário para uma transferência de calor ideal [^1].
*   **Produtos de Corrosão:** A oxidação da tubulação de aço carbono no circuito de água do condensador ou a corrosão galvânica dos próprios tubos resulta na geração e deposição de óxido de ferro (ferrugem) e óxidos de cobre. Esses óxidos metálicos densos inibem severamente a rejeição de calor e podem criar pilhas galvânicas que aceleram ainda mais a corrosão por pites (*pitting*) no corpo do condensador [^2].

Uma visão transversal de um tubo de condensador incrustado normalmente revela camadas distintas: biofilmes orgânicos macios formam a camada isolante mais externa, assentada sobre incrustações minerais cristalinas brancas e duras, que por sua vez podem cobrir pontos de corrosão localizada ou oxidação diretamente no metal base. A restauração da eficiência requer escovas rotativas mecânicas capazes de cisalhar esses depósitos variados sem riscar o metal exposto por baixo.

### Protocolos de Limpeza Mecânica de Tubos

Para restaurar o coeficiente global de transferência de calor aos parâmetros de projeto de fábrica, a limpeza mecânica dos tubos deve ser executada de forma sistemática. Isso geralmente é realizado durante uma parada anual de inverno ou quando as temperaturas de aproximação (*approach*) do condensador tendem a subir, desencadeando uma intervenção. A limpeza mecânica utiliza limpadores de tubos rotativos especializados (como os fabricados por Goodway ou Conco) que acionam eixos flexíveis de aço e escovas através dos tubos, enquanto simultaneamente os lavam com um fluxo contínuo de água [^5].

A seleção adequada da escova é absolutamente crítica e é ditada pela metalurgia do tubo e pela natureza específica da incrustação. A utilização de uma escova inadequada pode riscar permanentemente as ranhuras internas (*rifling*) de tubos aletados de alta eficiência, remover camadas delicadas de passivação protetora e acelerar a corrosão por erosão futura [^7].

| Material do Tubo | Tipo de Escova Recomendada | Aplicação Principal e Considerações |
| :--- | :--- | :--- |
| **Cobre** | Nylon Azul ou Latão Macio | Ideal para remover depósitos biológicos macios, lama, silte e incrustações leves. Escovas de aço inoxidável nunca devem ser usadas em tubos de cobre, pois sua dureza riscará agressivamente o metal macio e arruinará as ranhuras internas do tubo [^7]. |
| **Cuproníquel** | Nylon ou Latão | Comumente usado em ambientes marinhos. O cuproníquel depende de uma camada protetora delicada de óxido superficial; o nylon preserva essa camada enquanto remove com eficiência biofilmes macios e crescimento marinho [^9]. |
| **Aço Inoxidável** | Nylon ou Aço Inoxidável | Usado em sistemas de alta velocidade ou aplicações com incrustações persistentes. As escovas de aço inoxidável removem com eficácia depósitos ferrosos e minerais pesados sem introduzir contaminação por metais dissimilares que poderia causar corrosão galvânica [^7]. |
| **Titânio** | Nylon | Usado em ambientes altamente corrosivos. Embora o titânio possua imensa resistência mecânica, ele depende fortemente da passivação superficial. O nylon evita microabrasões, mantendo a integridade das paredes dos tubos de titânio [^10]. |

Além das escovas rotativas, projéteis mecânicos do tipo raspador (*projectiles*) podem ser lançados através dos tubos usando água altamente pressurizada ($200\text{ a } 300\text{ PSI}$) a velocidades de $3\text{ a } 6\text{ m/s}$ ($10\text{ a } 20\text{ ft/s}$). Esses projéteis utilizam lâminas metálicas tensionadas por mola ou cerdas de arame para raspar e remover rapidamente incrustações tenazes e produtos de corrosão [^9].

### Limpeza Química, Passivação e Neutralização

Quando a limpeza mecânica é insuficiente para remover incrustações minerais pesadas e vitrificadas ou depósitos densos de óxido de ferro, a desincrustação química deve ser iniciada. Esse processo envolve o isolamento do corpo do condensador e a circulação de uma solução ácida precisamente concentrada através das caixas de água e dos tubos.

O ácido sulfâmico inibido ($\text{H}_3\text{NSO}_3$) é o padrão da indústria para a desincrustação de chillers comerciais. Ele é altamente eficaz na dissolução de incrustações de carbonato de cálcio e sulfato. Crucialmente, quando devidamente formulado com aditivos químicos inibidores proprietários, o ácido sulfâmico é seguro para uso em componentes de cobre, latão, aço inoxidável e galvanizados em temperaturas de solução de até $43^\circ\text{C}$ ($110^\circ\text{F}$) [^13]. Alternativamente, soluções de ácido cítrico ajustadas com hidróxido de amônio para um pH entre 3 e 4 também podem ser utilizadas, particularmente para resíduos de incrustação leve, pois atua como um forte agente quelante e é menos agressivo em ligas de aço inoxidável [^16].

Após a fase de circulação do ácido, o sistema deve ser completamente lavado e quimicamente neutralizado para interromper qualquer ataque ácido residual nos metais base. Mais importante ainda, o processo de limpeza ácida remove dos tubos do condensador suas camadas protetoras naturais de óxido, deixando o metal bruto altamente vulnerável à oxidação rápida (*flash rusting*) e à corrosão por pites localizada. Portanto, uma etapa de passivação imediata é obrigatória. Para tubos de condensador à base de cobre, a passivação é alcançada circulando uma solução contendo compostos de azol, especificamente Toliltriazol (TTA) ou Benzotriazol (BZT). O toliltriazol, mantido em concentrações de $10\text{ a } 20\text{ ppm}$, liga-se diretamente ao óxido cuproso ($\text{Cu}_2\text{O}$) na superfície do metal, formando um filme protetor microscópico quimicamente adsorvido que resiste fortemente a ataques oxidativos subsequentes [^4].

### Inspeção de Tubos: Teste por Correntes Parasitas (Eddy Current)

Para avaliar a integridade estrutural dos tubos do condensador e prever falhas antes que resultem em uma contaminação cruzada catastrófica de água de resfriamento no circuito de refrigerante, o Teste por Correntes Parasitas (*Eddy Current Testing* - ECT) é implantado. O ECT utiliza os princípios da indução eletromagnética para detectar descontinuidades em tubos não ferromagnéticos. Uma corrente elétrica alternada é passada através de uma bobina de sonda inserida no tubo do condensador, gerando um campo magnético alternado. Esse campo induz "correntes parasitas" circulares na parede do tubo [^17].

Quando a sonda encontra um defeito — como pites, trincas por corrosão sob tensão (*SCC*), danos por congelamento ou afinamento localizado da parede por erosão — o fluxo uniforme das correntes parasitas é interrompido. Essa interrupção altera a impedância elétrica da bobina da sonda, que é medida, registrada e analisada pelo equipamento para determinar a gravidade exata, localização e profundidade da falha [^17].

A análise rigorosa dos dados de ECT dita a estratégia de manutenção em relação ao tamponamento de tubos (*plugging*) e ao retubamento total do feixe. As diretrizes da indústria e as normas de engenharia geralmente determinam que tubos que apresentam perda de parede superior a $40\%\text{ a } 50\%$ de sua espessura nominal original devem ser tamponados com plugues cônicos de latão, fibra ou plugues expansivos [^19]. Embora a retirada de um único tubo de serviço reduza ligeiramente a área de superfície de transferência de calor global, ela garante que o tubo não se romperá em operação. O retubamento completo do condensador é normalmente acionado quando a porcentagem de tubos tamponados excede $10\%$ do feixe total. Além desse limite de $10\%$, a perda de área de transferência de calor e o aumento drástico na queda de pressão do lado da água começam a limitar severamente a capacidade operacional do chiller, causando desarmes persistentes por alta pressão e perdas inaceitáveis de eficiência [^17].

---

## 2. Manutenção do Vaso Evaporador

O evaporador é o trocador de calor do tipo casco e tubos (*shell-and-tube*) responsável por extrair energia térmica da água gelada que circula pelo edifício e transferi-la para o refrigerante líquido em ebulição. A manutenção deve abordar de forma abrangente tanto o lado da água (interno aos tubos) quanto o comportamento complexo do fluido termodinâmico no lado do refrigerante (casco).

### Lado da Água Gelada: Vazão, Filtragem e Química

Ao contrário do condensador de circuito aberto, o evaporador normalmente opera em um sistema de água gelada de circuito fechado. Embora inerentemente menos suscetível a incrustações biológicas pesadas e detritos atmosféricos, ele ainda requer manutenção periódica rigorosa. A verificação contínua da vazão é fundamental para a segurança do equipamento. Os chillers utilizam chaves de fluxo por dispersão térmica, chaves de fluxo tipo palheta (*paddle switches*) ou transdutores de pressão diferencial para confirmar a vazão adequada de água gelada através do feixe de tubos [^21]. Uma vazão insuficiente pode fazer com que a temperatura local do evaporador caia abaixo do ponto de congelamento da água, resultando em rápida formação de gelo e ruptura catastrófica dos tubos por expansão volumétrica.

A manutenção de rotina exige a inspeção periódica, purga e limpeza dos filtros tipo "Y" e filtros de cesta das bombas de água gelada para garantir que as vazões de projeto (metros cúbicos por hora ou GPM) não sejam obstruídas. Além disso, a química da água do circuito fechado deve ser monitorada continuamente quanto a parâmetros críticos, incluindo pH, condutividade e níveis específicos de inibidores de corrosão, para evitar a corrosão interna dos tubos e a geração de lodo de óxido de ferro [^22].

### Lado do Refrigerante: Acúmulo de Óleo (Oil Logging) e Válvulas flutuadoras

Em evaporadores inundados (*flooded evaporators*), o refrigerante líquido repousa em um banho na parte inferior do casco, entra em ebulição à medida que absorve calor e o vapor resultante é puxado para cima em direção à sucção do compressor. No entanto, o óleo lubrificante do compressor inevitavelmente migra com o gás de descarga e viaja pelo sistema, alcançando eventualmente o evaporador. Embora os chillers comerciais sejam projetados com mecanismos internos de retorno de óleo — como ejetores de alta velocidade (*eductors*), bombas de recuperação de óleo ou linhas de sangria controladas — desvios nas condições operacionais podem levar a um severo quadro de acúmulo de óleo no evaporador (*oil logging*) [^23].

O *oil logging* ocorre quando o óleo se acumula no fundo do evaporador em vez de retornar para o cárter do compressor. Como o óleo lubrificante é um péssimo condutor térmico, ele reveste a superfície externa dos tubos do evaporador, isolando-os e reduzindo drasticamente o coeficiente global de transferência de calor. Os sintomas de um evaporador com excesso de óleo incluem:

1.  **Pressão de sucção mais baixa do que o normal:** O compressor deve operar em um vácuo mais profundo para tentar ferver o refrigerante cujo calor de evaporação está bloqueado pela película de óleo [^24].
2.  **Temperatura de aproximação (*approach*) do evaporador elevada:** A diferença térmica entre a temperatura da água gelada de saída e a temperatura de saturação do refrigerante aumenta significativamente, frequentemente ultrapassando os $2.8^\circ\text{C}$ ($5^\circ\text{F}$) [^24].
3.  **Leituras de nível de líquido anômalas:** O sensor óptico ou capacitivo de nível de líquido no evaporador indicará um nível erroneamente alto devido ao volume de óleo viscoso preso que desloca o refrigerante [^24].
4.  **Perda de pressão de óleo do compressor:** O nível do cárter de óleo principal cairá, disparando alarmes de sensores ópticos de nível de óleo e potencialmente desligando o compressor em rotinas de proteção por falha de fluxo de óleo [^25].

A resolução do *oil logging* requer uma abordagem diagnóstica multifacetada. Os técnicos devem verificar a operação das válvulas de expansão eletrônicas (EEVs/EXVs) ou das válvulas flutuadoras mecânicas (*float valves*). Uma válvula flutuadora travada ou dando *bypass* pode fazer com que o refrigerante líquido acumule no condensador ou flua diretamente para o evaporador, resultando em uma queda simultânea na pressão do evaporador e aumento na pressão do condensador, acompanhado por um pico na penalidade de eficiência em $\text{kW/TR}$ [^27]. Se as válvulas de expansão e flutuadoras estiverem operando corretamente, o técnico pode precisar elevar temporariamente o ponto de ajuste (*setpoint*) da água gelada ou forçar o chiller a operar a $100\%$ de carga total para aumentar a velocidade do gás refrigerante na linha de sucção, arrastando o óleo preso no evaporador de volta para o cárter do compressor [^23].

---

## 3. Manutenção do Compressor por Tipo

O compressor é o coração do ciclo de refrigeração, responsável por elevar a pressão e a temperatura do gás refrigerante. As estratégias de manutenção, os procedimentos de diagnóstico e os modos de falha diferem amplamente dependendo da tecnologia de compressão específica utilizada no projeto do chiller.

### Compressores Centrífugos

Os chillers centrífugos dominam o mercado comercial de grande capacidade. Eles utilizam energia cinética para comprimir o vapor do refrigerante por meio de um rotor impelidor (*impeller*) de alta velocidade usinado com precisão.

*   **Verificação do Controle de Surto (Anti-Surge):** O surto (*surge*) é um fenômeno aerodinâmico altamente destrutivo que ocorre sob baixas cargas térmicas associadas a altas pressões de condensação (altas temperaturas externas). Durante o surto, o compressor não consegue mais vencer a pressão de descarga no condensador, fazendo com que o gás refrigerante comprimido estole e inverta violentamente o sentido do fluxo através do impelidor [^30]. Isso cria severas cargas de empuxo axial que podem destruir os mancais de escora (*thrust bearings*) em segundos. A manutenção exige verificar a operação de todos os mecanismos anti-surto. Sistemas mais antigos dependem de Aletas de Pré-Rotação (PRV / *Inlet Guide Vanes*) de entrada ou válvulas de bypass de gás quente, que carregam artificialmente o compressor para mantê-lo fora da região de surto. Chillers centrífugos modernos de alta eficiência utilizam um Difusor de Geometria Variável (VGD). O VGD opera movendo um anel difusor atuado diretamente na folga de descarga do impelidor, restringindo fisicamente a área de fluxo. Isso aumenta a velocidade do gás em condições de carga parcial, deslocando a linha de limite de surto e permitindo que o chiller opere com segurança em capacidades excepcionalmente baixas sem precisar do ineficiente bypass de gás quente [^30]. Além disso, os técnicos devem inspecionar as articulações mecânicas e os potenciômetros das aletas guias de entrada, verificando se a posição física da aleta corresponde ao sinal de comando do microprocessador [^27].
*   **Inspeção de Mancais via Análise de Vibração:** Os mancais de deslizamento hidrodinâmicos e mancais de escora em compressores centrífugos operam sobre uma película microscópica de óleo sob alta pressão. Como não há contato metal-metal durante a operação normal, esses mancais têm uma vida útil teórica infinita. No entanto, a degradação do óleo ou cargas transientes podem comprometer a película de óleo. A análise de vibração, utilizando acelerômetros montados na carcaça para capturar dados de vibração de alta frequência e sondas de proximidade sem contato (*proximity probes*) para medir o deslocamento real do eixo, é crítica para detectar instabilidade da película de óleo (*oil whirl*), desgaste por atrito no mancal (*bearing wipe*) ou desbalanceamento aerodinâmico do impelidor antes que ocorra uma falha catastrófica dos mancais.
*   **Ensaio de Isolamento dos Enrolamentos do Motor (Megger):** Como os motores de compressores centrífugos herméticos são resfriados diretamente pelo fluxo de gás refrigerante de sucção, os enrolamentos de cobre do motor ficam expostos ao ambiente químico interno do sistema. A quebra do isolamento elétrico devido a refrigerantes ácidos é uma causa importante de queima catastrófica do motor. O teste com megômetro (*Megger*) deve ser executado anualmente para avaliar a rigidez dielétrica do isolamento do motor. A resistência de isolamento mínima aceitável é universalmente calculada como $1.000\text{ ohms}$ por volt aplicado (por exemplo, um motor de $460\text{V}$ requer uma resistência mínima para a terra de $460.000\text{ ohms}$ ou $0,46\text{ M}\Omega$) [^34]. Para motores centrífugos maiores de média tensão (ex: $4160\text{V}$), o limite da norma IEEE é de $1\text{ M}\Omega$ por $1\text{ kV}$ mais $1\text{ M}\Omega$ (resultando em um mínimo de $5,16\text{ M}\Omega$) [^35]. Além disso, deve ser realizado um teste de Índice de Polarização (IP / *PI*). O IP é a razão entre a leitura de resistência de isolamento após 10 minutos dividida pela leitura de 1 minuto. Um índice de polarização maior que $2,0$ indica um enrolamento seco e saudável; valores abaixo de $1,5$ ou próximos de $1,0$ indicam severa penetração de umidade, contaminação ou degradação do isolamento, tornando o motor inseguro para operação e exigindo secagem ou rebobinamento [^37].

### Compressores Parafuso

Os compressores rotativos de parafuso operam por deslocamento positivo, utilizando dois rotores helicoidais engrenados (um rotor macho e um fêmea) que aprisionam e comprimem o vapor do refrigerante em uma câmara de volume continuamente decrescente.

*   **Operação da Válvula Deslizante (Slide Valve) e Controle de Capacidade:** O controle de capacidade em um compressor parafuso é altamente preciso e infinitamente variável. Isso é tipicamente alcançado usando uma válvula deslizante mecânica localizada na carcaça principal do compressor. A válvula deslizante se move axialmente ao longo dos rotores para desviar uma parte do gás de sucção não comprimido de volta para a entrada, encurtando o comprimento de compressão ativo dos rotores [^39]. A válvula deslizante é atuada hidraulicamente pela pressão do óleo do cárter do compressor, e seu movimento é controlado por válvulas solenoides de carga e descarga rápida [^41]. Os técnicos de manutenção devem verificar a resistência elétrica das bobinas das solenoides, garantir que as passagens de óleo hidráulico estejam completamente livres de vernizes ou borras e confirmar que o potenciômetro linear da válvula deslizante monitora a posição física da válvula com precisão, sem pontos cegos.
*   **Desempenho do Separador de Óleo:** Os compressores parafuso dependem fortemente do óleo. Eles injetam grandes volumes de óleo diretamente na câmara de compressão para selar as folgas microscópicas entre os rotores, absorver o calor extremo da compressão e atenuar o ruído acústico [^39]. Consequentemente, o gás de descarga de alta pressão é carregado com óleo atomizado. Um separador de óleo de alta eficiência utilizando filtros coalescentes de leito profundo deve interceptar esse óleo antes que ele entre no condensador. A pressão diferencial nos filtros coalescentes deve ser monitorada de perto; um diferencial alto indica um elemento coalescente colmatado (saturado/entupido), o que levará ao arraste de óleo para o circuito de refrigerante, rápida perda de óleo do cárter e severo acúmulo de óleo (*oil logging*) no evaporador [^42].
*   **Verificação da Válvula de Retenção de Descarga:** Os compressores parafuso contêm uma válvula de retenção de descarga robusta. No desligamento, se essa válvula falhar em vedar corretamente, o gás de alta pressão no condensador retornará rapidamente através do compressor em direção ao evaporador de baixa pressão. Isso fará com que os rotores helicoidais girem violentamente no sentido inverso (*backspin*), agindo como um expansor, o que remove a película de óleo dos mancais e causa severos danos mecânicos internos [^42]. Os técnicos devem escutar atentamente qualquer ruído de rotação reversa no desligamento e verificar a integridade de vedação da válvula de retenção.

### Compressores Scroll (Chillers Modulares)

Os compressores scroll utilizam uma espiral estacionária e uma espiral orbitante para comprimir o gás. Embora tradicionalmente usados em aplicações de menor tonelagem, os chillers modernos resfriados a ar agrupam dezenas de compressores scroll em configurações modulares paralelas para alcançar grandes capacidades totais com excelente redundância.

*   **Otimização do Estágio e Controle Lead-Lag:** A manutenção e a verificação de desempenho de chillers scroll modulares dependem fortemente da otimização do controle por microprocessador. O controlador mestre gerencia os módulos individuais de compressores com base em lógica de controle Proporcional-Integral-Derivativo (PID) avançada para corresponder de perto à carga térmica dinâmica do edifício [^44]. Os técnicos devem verificar se as sequências de revezamento (*lead-lag*) estão funcionando corretamente. A operação *lead-lag* garante que a sequência de partida rotacione entre os compressores, equalizando o tempo de funcionamento e o desgaste mecânico em todos os módulos, em vez de permitir que o compressor principal acumulando horas excessivas enquanto os compressores secundários ficam inativos e sujeitos a corrosão interna [^45].
*   **Comparação de Desempenho de Módulos Individuais:** Como os chillers modulares utilizam muitos compressores pequenos, identificar uma única unidade com baixo desempenho requer diligência. Os técnicos devem usar a interface de controle para comparar o desempenho individual dos módulos, analisando o superaquecimento de sucção, subresfriamento de descarga e, especificamente, a corrente elétrica (amperagem) de cada compressor em relação aos seus pares operando sob as mesmas condições ambientais. Um compressor que consome uma amperagem significativamente menor do que os outros em seu estágio provavelmente está apresentando falha nas vedações internas da espiral (*scroll*) e deixando o gás vazar internamente.
*   **Verificação do Controle de Capacidade e Ciclo:** Para garantir o retorno adequado do óleo e evitar o superaquecimento do motor devido a correntes de partida elétrica excessivas (*inrush*), o controlador deve aplicar estritamente um atraso anti-ciclo curto mínimo de 5 minutos e um tempo mínimo de funcionamento de 5 minutos para cada módulo de compressor scroll [^46]. Os técnicos devem auditar os históricos de alarmes para garantir que esses temporizadores de segurança não tenham sido desativados ou contornados por comandos erráticos do sistema de automação predial (BAS).

---

## 4. Manutenção e Diagnóstico do Sistema de Óleo

O sistema de lubrificação é a linfa vital de qualquer chiller comercial. Uma análise anual de óleo em laboratório especializado não é apenas uma recomendação; é uma ferramenta diagnóstica mandatória que fornece uma janela direta e altamente precisa sobre a saúde interna do compressor. A transição da indústria dos refrigerantes CFC para os refrigerantes HFC ecologicamente corretos exigiu a adoção de lubrificantes sintéticos de Poliólester (POE) [^47]. Embora altamente miscíveis com refrigerantes modernos, os óleos POE possuem uma falha crítica: são extremamente higroscópicos, o que significa que absorvem ativamente a umidade diretamente da atmosfera. Sob o calor e a alta pressão do compressor, a reação química que sintetizou originalmente o óleo POE se inverte na presença de água (um processo conhecido como hidrólise), quebrando o óleo em álcool e ácidos orgânicos altamente reativos [^48].

### Programa de Análise de Óleo: Parâmetros, Interpretação e Limites

Um programa abrangente de análise de óleo dita um cronograma de amostragem rigoroso — no mínimo uma vez por ano, ou a cada $5.000\text{ horas}$ de operação [^49]. O laboratório testa a degradação física, quebra química e a presença de metais de desgaste em suspensão.

1.  **Número de Acidez Total (TAN):** Medido por titulação em $\text{mg KOH/g}$, o TAN indica a quebra ácida do fluido. Um TAN normal é $< 0,05\text{ mg KOH/g}$. Um TAN que excede $0,10\text{ mg KOH/g}$ exige uma troca imediata de óleo e a instalação de filtros secadores com alta capacidade de retenção de ácido [^49]. A acidez elevada leva à dissolução química de componentes internos de cobre (que então se depositam nas superfícies de mancais de aço quentes, reduzindo as folgas operacionais) e à destruição do verniz de isolamento dos enrolamentos do motor, resultando inevitavelmente em uma queima catastrófica do compressor [^49].
2.  **Teor de Umidade:** Medido por titulação Karl Fischer, o teor de umidade é o principal catalisador para a formação de ácido em óleos POE. Para óleos minerais tradicionais, a umidade deve permanecer abaixo de $25\text{ ppm}$ [^50]. Para sistemas POE modernos, os limites podem variar até $100\text{ ppm}$ ou $300\text{ ppm}$ dependendo do fabricante do compressor (ex: Trane, York, Carrier), mas valores consistentemente superiores a $50\text{ ppm}$ geralmente exigem investigação imediata sobre microvazamentos de refrigerante, práticas inadequadas de vácuo durante manutenções anteriores ou filtros secadores saturados [^51].
3.  **Viscosidade:** Medida em centistokes ($\text{cSt}$) a $40^\circ\text{C}$ e $100^\circ\text{C}$. A viscosidade dita a capacidade do óleo de manter uma película hidrodinâmica entre as partes móveis. Leituras que se desviam mais de $\pm 10\%$ da especificação nominal indicam severa degradação térmica, oxidação ou diluição perigosa por refrigerante líquido proveniente do evaporador [^49].
4.  **Metais de Desgaste (Análise Espectrométrica):** Medidos via espectrometria em partes por milhão ($\text{ppm}$). O monitoramento das concentrações de partículas metálicas microscópicas permite ao técnico identificar exatamente quais componentes internos estão se degradando muito antes que a análise de vibração detecte a falha:
    *   **Ferro (Fe):** Indica desgaste do eixo, engrenagens ou carcaça de ferro fundido. Ação é necessária se os níveis excederem $25\text{ a } 50\text{ ppm}$.
    *   **Cobre (Cu):** Indica degradação da gaiola de rolamento, buchas de bronze ou arruelas de encosto. Ação é necessária se os níveis excederem $15\text{ a } 30\text{ ppm}$ [^50].

### Componentes Operacionais do Sistema de Óleo

Além da análise química, os componentes mecânicos do sistema de óleo requerem vigilância constante:

*   **Cronograma de Substituição dos Filtros de Óleo:** Filtros de óleo com alta resistência ao colapso devem ser substituídos anualmente, ou dinamicamente sempre que a pressão diferencial através do filtro indicar restrição [^26]. Um filtro entupido restringirá o fluxo de óleo para os mancais do compressor, levando a uma falha catastrófica por falta de lubrificação.
*   **Verificação dos Aquecedores de Óleo (Cárter):** Os aquecedores do cárter devem ser verificados para garantir que consomem a amperagem correta e permanecem energizados durante todos os períodos de standby. Sua finalidade é manter o óleo a uma temperatura significativamente mais alta do que o resto do sistema, o que ferve e expulsa qualquer refrigerante líquido que naturalmente migre e condense no cárter de óleo frio. A falha do aquecedor resulta em uma "partida inundada" (*flooded start*), onde a bomba de óleo succiona uma mistura espumante de refrigerante líquido e óleo, destruindo instantaneamente a película hidrodinâmica protetora nos mancais [^26].
*   **Verificação da Pressão Líquida de Óleo:** A pressão líquida de óleo (a diferença entre a pressão de descarga da bomba de óleo e a pressão de sucção do compressor) deve ser monitorada. Uma queda na pressão líquida de óleo indica uma bomba de óleo falhando, folgas excessivas nos mancais que desviam o óleo ou uma severa diluição de refrigerante que afina o óleo [^25].
*   **Controle do Nível de Carga de Óleo:** Manter o volume preciso de óleo no sistema é crítico. Os técnicos devem inspecionar visualmente os visores de nível (*sight glasses*) superior e inferior no cárter e verificar a operação dos sensores ópticos de nível. O excesso de óleo leva ao arraste excessivo para o evaporador, enquanto a falta de óleo gera cavitação da bomba de óleo e destruição dos rolamentos [^25].

---

## 5. Coordenação de Tratamento de Água

O técnico de manutenção do chiller deve trabalhar em estreita coordenação com o fornecedor especializado em tratamento de água da instalação. Uma falha mecânica no chiller é, frequentemente, o sintoma tardio de uma falha química prolongada no circuito de água. O técnico atua como a primeira linha de defesa, identificando anomalias no tratamento de água antes que destruam o chiller.

### Parâmetros Fundamentais da Química da Água

Para se comunicar de forma eficaz com o químico responsável, o técnico deve compreender os parâmetros fundamentais que regem o sistema:

*   **Ciclos de Concentração:** Em uma torre de resfriamento de circuito aberto, a água pura evapora, deixando todos os minerais dissolvidos para trás. Isso concentra a água. O "ciclo de concentração" é a razão entre os sólidos dissolvidos na água da torre em comparação com a água de reposição limpa (*makeup water*). O fornecedor de tratamento de água estabelece um limite máximo de ciclos para evitar a precipitação e incrustação. Assim que a condutividade da água atinge esse setpoint, o controlador automatizado abre uma válvula de purga (*blowdown*) para descartar a água concentrada para o esgoto, enquanto a válvula de reposição introduz água fresca [^53].
*   **pH e Condutividade:** O pH determina se a água está em condições incrustantes (pH alto) ou corrosivas (pH baixo). A condutividade mede os sólidos dissolvidos totais (SDT / *TDS*) e dita os ciclos de purga.
*   **Identificação de Falhas:** O técnico deve ser proativo. Se lama ou óxido de ferro forem descobertos dentro da caixa de água do condensador durante uma inspeção, ou se os filtros da bomba estiverem consistentemente entupidos com lodo biológico, o programa de tratamento de água está falhando. O técnico deve compartilhar imediatamente os históricos de temperatura de aproximação do chiller com o fornecedor de tratamento para que eles possam ajustar as taxas de dosagem de inibidores de incrustação ou iniciar uma dosagem de choque de biocidas.

### Protocolos de Controle de Legionella

Um aspecto crítico do gerenciamento de circuito aberto é a supressão do crescimento microbiológico, não apenas para evitar a incrustação por biofilme no chiller, mas para mitigar riscos graves de saúde pública. As torres de resfriamento aerossolizam finas gotículas de água (*drift*), que podem carregar a bactéria *Legionella pneumophila*, responsável pela pneumonia grave conhecida como Doença dos Legionários.

Os gerentes e técnicos das instalações devem garantir conformidade absoluta com as diretrizes e normas de segurança vigentes. No Brasil, a conformidade é regida pelas normas da ABNT:
*   **ABNT NBR 16850:** Especifica os requisitos de amostragem e análise laboratorial para detecção de *Legionella pneumophila* em sistemas de água.
*   **ABNT NBR 14605:** Rege o projeto, manutenção, limpeza e desinfecção de torres de resfriamento de água para controle microbiológico.
*   Adicionalmente, devem ser seguidas as resoluções da **ANVISA** (como a RE 09 para ambientes públicos e hospitalares) [^54].

O tratamento bem-sucedido e a conformidade exigem a dosagem automatizada e alternada de biocidas oxidantes (ex: cloro, bromo) e biocidas não oxidantes (ex: isotiazolinona, glutaraldeído) para garantir que as bactérias não desenvolvam resistência química aos agentes [^57].

---

## 6. Monitoramento e Análise de Vibração

A análise de vibração é a principal tecnologia de manutenção preditiva utilizada para detectar degradação mecânica muito antes que ela se torne audivelmente perceptível ou fisicamente catastrófica. O processo começa durante o comissionamento inicial do chiller, onde uma assinatura de vibração de referência (*baseline*) altamente precisa é capturada e arquivada para comparações futuras.

### Procedimentos e Parâmetros de Medição Periódica

As medições periódicas subsequentes — conduzidas trimestralmente ou semestralmente — rastreiam alterações minuciosas na amplitude e na frequência das vibrações. Os dados são coletados usando acelerômetros piezoelétricos de precisão montados rigidamente nas caixas dos mancais do compressor, capturando dados nas direções radial (vertical e horizontal) e axial.

A análise avalia três parâmetros principais:

1.  **Deslocamento (mils ou mícrons):** Mede o movimento físico real do eixo, tipicamente utilizado para falhas de baixa frequência, como desbalanceamento severo.
2.  **Velocidade (in/s ou mm/s):** A taxa de variação do deslocamento no tempo. A velocidade é o melhor indicador geral de fadiga e saúde da máquina, capturando falhas de frequência média, como desalinhamento e folgas mecânicas estruturais.
3.  **Aceleração (g's):** A taxa de variação da velocidade no tempo. A aceleração é altamente sensível a impactos de alta frequência, tornando-a ideal para detectar defeitos em rolamentos de elementos rolantes nos estágios iniciais ou problemas de engrenamento de engrenagens.

### Análise de Tendências e Limites de Alarme ISO 10816-3

A principal norma internacional que rege a severidade de vibração aceitável é a **ISO 10816-3** (atualmente em transição para a norma atualizada **ISO 20816-3**). Esta norma categoriza as máquinas rotativas em classes com base na potência de saída e no tipo de fundação [^59].

Para chillers industriais típicos e grandes bombas de água gelada (Classificadas como Grupo 1: potência $> 300\text{ kW}$, ou Grupo 2: potência entre $15\text{ kW}\text{ e } 300\text{ kW}$), a rigidez da fundação é uma variável crítica. Uma máquina montada diretamente em uma fundação maciça de concreto rígido transmite energia cinética de maneira muito diferente de uma montada sobre uma fundação flexível (ex: amortecedores de vibração de mola ou coxins espessos de neoprene).

| Classificação da Máquina | Tipo de Fundação | Zona A (Novo / Ideal) | Zona B (Operação Irrestrita) | Zona C (Operação Restrita / Requer Ação) | Zona D (Perigo / Danos Ocorrendo) |
| :--- | :--- | :--- | :--- | :--- | :--- |
| **Grupo 1 (>300 kW)** | Rígida | $0\text{ a } 2.3\text{ mm/s RMS}$ | $2.3\text{ a } 4.5\text{ mm/s RMS}$ | $4.5\text{ a } 7.1\text{ mm/s RMS}$ | $> 7.1\text{ mm/s RMS}$ [^62] |
| **Grupo 1 (>300 kW)** | Flexível | $0\text{ a } 3.5\text{ mm/s RMS}$ | $3.5\text{ a } 7.1\text{ mm/s RMS}$ | $7.1\text{ a } 11.0\text{ mm/s RMS}$ | $> 11.0\text{ mm/s RMS}$ [^62] |
| **Grupo 2 (15-300 kW)** | Rígida | $0\text{ a } 1.4\text{ mm/s RMS}$ | $1.4\text{ a } 2.8\text{ mm/s RMS}$ | $2.8\text{ a } 4.5\text{ mm/s RMS}$ | $> 4.5\text{ mm/s RMS}$ [^62] |
| **Grupo 2 (15-300 kW)** | Flexível | $0\text{ a } 2.3\text{ mm/s RMS}$ | $2.3\text{ a } 4.5\text{ mm/s RMS}$ | $4.5\text{ a } 7.1\text{ mm/s RMS}$ | $> 7.1\text{ mm/s RMS}$ [^62] |

*(Dados derivados das diretrizes de severidade de vibração das normas ISO 10816-3 / 20816-3 [^62])*

### Assinaturas de Vibração Comuns via Análise FFT

A análise de tendências desses sinais fornece diagnósticos de falhas específicos usando espectros de Transformada Rápida de Fourier (FFT), que convertem o sinal complexo de vibração no tempo em picos de frequência individuais:

*   **Desbalanceamento:** Uma amplitude elevada ocorrendo exatamente em $1\text{X}$ a velocidade de rotação ($1\text{X RPM}$) na direção radial indica desbalanceamento do rotor ou do impelidor. Isso significa que um ponto pesado está deslocando o eixo do centro magnético uma vez por revolução.
*   **Desalinhamento:** Altas amplitudes em $1\text{X}$, $2\text{X}$ e às vezes $3\text{X RPM}$, particularmente acompanhadas por altos níveis de vibração na direção axial, são assinaturas clássicas de desalinhamento angular ou paralelo entre o acoplamento do motor e do compressor.
*   **Defeitos em Rolamentos:** Picos não síncronos de alta frequência (frequentemente apresentando-se com bandas laterais / *sidebands*) indicam falha nos rolamentos de elementos rolantes, como desgaste na pista interna ou externa ou degradação da gaiola de esferas/rolos.
*   **Falhas Aerodinâmicas:** Um piso de ruído de alta frequência amplo e aleatório indica problemas de dinâmica de fluidos, como cavitação em bombas ou o início de surto no compressor centrífugo [^60].

---

## 7. Monitoramento de Desempenho do Chiller

A validação definitiva da saúde mecânica e termodinâmica de um chiller é a sua eficiência operacional, medida constantemente em $\text{kW/TR}$ (a potência elétrica em kilowatts consumida para produzir uma tonelada de refrigeração, equivalente a $12.000\text{ BTU/h}$ ou $3.517\text{ kW}$ térmicos).

### Monitoramento da Temperatura de Aproximação (Approach)

As temperaturas de aproximação (*approach*) fornecem uma avaliação imediata e em tempo real da eficiência do trocador de calor sem a necessidade de cálculos matemáticos complexos.

*   **Approach do Condensador:** Definido matematicamente como a diferença entre a temperatura de saturação do refrigerante no condensador (derivada da pressão de descarga) e a temperatura da água na saída do condensador:
    $$T_{\text{approach, cond}} = T_{\text{sat, cond}} - T_{\text{água, saída}}$$
    Em um chiller limpo e altamente eficiente operando a plena carga, esse valor deve ser extremamente baixo. Um *approach* que excede $1.6^\circ\text{C}\text{ a } 2.2^\circ\text{C}$ ($3^\circ\text{F}\text{ a } 4^\circ\text{F}$) é um indicador definitivo de incrustação dos tubos do condensador, deposição mineral ou a presença de gases não condensáveis (como ar atmosférico) presos na parte superior do condensador bloqueando a transferência de calor [^67].
*   **Approach do Evaporador:** Definido como a diferença entre a temperatura da água gelada de saída e a temperatura de saturação do refrigerante no evaporador:
    $$T_{\text{approach, evap}} = T_{\text{água, saída}} - T_{\text{sat, evap}}$$
    Um aumento no *approach* do evaporador (tipicamente $> 1.6^\circ\text{C}$ ou $3^\circ\text{F}$) indica má absorção de calor pelo refrigerante. Isso é altamente sintomático de um vaso evaporador com excesso de óleo (*oil logged*), uma carga de refrigerante severamente baixa que subalimenta os tubos ou incrustações pesadas no lado da água gelada [^68].

### Cálculo de Carga Parcial (IPLV / NPLV)

Embora o $\text{kW/TR}$ em plena carga forneça um instantâneo da eficiência na capacidade máxima, ele é fundamentalmente incompleto para análises de ciclo de vida. Os chillers comerciais são tipicamente superdimensionados por razões de segurança de projeto e operam a $100\%$ de sua capacidade por menos de $1\%$ de seu ciclo de vida anual. Para avaliar com precisão o desempenho no mundo real e os custos financeiros de operação, a indústria utiliza o Valor Integrado de Carga Parcial (IPLV) ou o Valor de Carga Parcial Não Padronizado (NPLV).

Definido pela norma **AHRI 550/590**, o IPLV calcula um único número de eficiência com base em uma média ponderada da eficiência do chiller em quatro pontos de carga distintos, modelando o perfil de carga padrão de edifícios ao longo de uma temporada completa de resfriamento [^70].

A fórmula utiliza o cálculo ponderado derivado de dados de campo:

$$\text{IPLV} = \frac{1}{\frac{0.01}{A} + \frac{0.42}{B} + \frac{0.45}{C} + \frac{0.12}{D}}$$

Onde as variáveis representam a eficiência do consumo elétrico ($\text{kW/TR}$ ou $\text{kW/ton}$) do chiller em diferentes faixas de carga:
*   **$A$**: Eficiência a $100\%$ de carga (temperatura de água de condensação de entrada a $29.4^\circ\text{C}$ / $85^\circ\text{F}$). Opera $1\%$ do tempo.
*   **$B$**: Eficiência a $75\%$ de carga (temperatura de água de condensação de entrada a $23.9^\circ\text{C}$ / $75^\circ\text{F}$). Opera $42\%$ do tempo.
*   **$C$**: Eficiência a $50\%$ de carga (temperatura de água de condensação de entrada a $18.3^\circ\text{C}$ / $65^\circ\text{F}$). Opera $45\%$ do tempo.
*   **$D$**: Eficiência a $25\%$ de carga (temperatura de água de condensação de entrada a $18.3^\circ\text{C}$ / $65^\circ\text{F}$). Opera $12\%$ do tempo.

Comparar o IPLV calculado em campo contra a linha de base original do fabricante fornece dados incontestáveis sobre a degradação financeira do sistema. Uma queda no IPLV correlaciona-se diretamente com milhares de reais desperdiçados em consumo elétrico excessivo, justificando o investimento em desincrustação química, regeneração de óleo ou revisões de compressores (*overhaul*) [^70].

---

## 8. Partida Sazonal, Parada e Preservação de Longo Prazo (Layup)

Os chillers sujeitos a operação sazonal ou mantidos em standby prolongado exigem procedimentos de parada detalhados e documentados. Um chiller se degrada mais rapidamente parado com água sem tratamento adequado do que em operação contínua. Quando um chiller é descomissionado para o inverno, deixar água estagnada e não tratada nos tubos do condensador ou evaporador causará severa corrosão por pites sob depósitos (*under-deposit corrosion*) e proliferação microbiológica em massa. Os gerentes de instalações devem escolher entre os protocolos de preservação úmida (*wet layup*) ou preservação seca (*dry layup*) com base na duração prevista da parada.

### Procedimentos de Partida e Parada Sazonal

Uma parada sazonal correta não consiste apenas em desligar o disjuntor principal. Ela exige registrar os parâmetros de desempenho finais, realizar o recolhimento do refrigerante (*pumpdown*) para isolá-lo dentro do condensador (ou em um receptor dedicado) e bloquear eletricamente o equipamento para evitar partidas acidentais sem óleo quente.

Inversamente, a partida sazonal requer um checklist meticuloso: limpar detritos das entradas de ar, lavar a bacia da torre de resfriamento para remover lama acumulada, inspecionar a integridade mecânica das pás do ventilador da torre, ajustar a tensão das correias, verificar se as válvulas flutuadoras mecânicas de reposição se movem livremente e garantir que os aquecedores de óleo do cárter tenham sido energizados por **pelo menos 24 horas** antes de dar partida no compressor para evaporar completamente qualquer refrigerante líquido misturado ao lubrificante [^28].

### Protocolos de Preservação: Wet Layup vs. Dry Layup

#### Preservação Úmida (Wet Layup)
Para standby de curto a médio prazo (por exemplo, algumas semanas ou um inverno moderado onde o sistema pode ser acionado intermitentemente), a preservação úmida é recomendada. Os tubos permanecem totalmente inundados com água, mas a concentração de inibidores de corrosão (ex: nitrito, molibdato ou azóis) e biocidas não oxidantes deve ser elevada substancialmente acima dos níveis normais de operação.

Crucialmente, a água deve ser circulada periodicamente (por exemplo, utilizando uma pequena bomba de recirculação ou acionando as bombas principais do condensador por uma hora por dia) para garantir que os inibidores químicos não se decantem, o que deixaria a geratriz superior dos tubos exposta ao oxigênio atmosférico agressivo [^13].

#### Preservação Seca (Dry Layup)
Para preservação de longo prazo, descomissionamento sazonal completo ou quando as temperaturas ambientes ameaçam congelar a água nos tubos, as caixas de água devem ser totalmente drenadas, os tampos (*heads*) removidos e os tubos secos mecanicamente. Deixar os tubos simplesmente úmidos e expostos ao ar é desastroso; a umidade atmosférica presa no interior invariavelmente causará oxidação acelerada (*flash rust*) em cascos de aço e corrosão acelerada nos tubos de cobre. Para combater isso, os volumes internos devem ser protegidos utilizando um dos três métodos avançados:

1.  **Preservação por Dessecante:** Os volumes internos são preenchidos com sachês de dessecante industrial (sílica gel) para absorver toda a umidade ambiente, e as caixas de água são hermeticamente seladas.
2.  **Inibidores de Corrosão em Fase de Vapor (VpCI):** Os tubos internos são pulverizados ou nebulizados com produtos químicos VpCI que emitem uma camada protetora molecular contínua que se liga ao metal, repelindo a umidade [^75].
3.  **Selagem por Nitrogênio (Nitrogen Blanketing):** O padrão ouro para preservação seca de longo prazo. Os vasos trocadores de calor são completamente purgados e pressurizados com um fluxo regulado de gás Nitrogênio ultra-seco. A pressão positiva de nitrogênio é mantida em aproximadamente $0,34\text{ bar}$ ($5\text{ PSIG}$ ou $100\text{ mm de coluna de água}$). Isso cria um ambiente inerte, inteiramente livre de umidade e sob pressão positiva que cessa todos os mecanismos de oxidação, evita infiltrações atmosféricas e salvaguarda perfeitamente o feixe de tubos de cobre e espelhos de aço contra qualquer degradação química até a próxima partida do sistema [^13].

---

## Referências Citadas

[^1]: *Active Chiller Approach Temperature Monitoring Leads to Increased Operating Life and Efficiency | Chem-Aqua*, acessado em junho 13, 2026, https://www.chemaqua.com/en-us/blog/2018/01/23/active-chiller-approach-temperature-monitoring/
[^2]: *Chiller Chemical Water Treatment Guide - Chardon Labs*, acessado em junho 13, 2026, https://www.chardonlabs.com/resources/chiller-chemical-water-treatment-guide/
[^3]: *Technical Bulletin TB2-048: Importance of Monitoring Chiller Approach Temperatures - Chem-Aqua*, acessado em junho 13, 2026, https://www.chemaqua.com/fr-ca/wp-content/uploads/sites/5/2024/07/TB2-048.pdf
[^4]: *Chapter 24 - Corrosion Control-Cooling Systems - Veolia Water Technologies & Solutions*, acessado em junho 13, 2026, https://www.watertechnologies.com/handbook/chapter-24-corrosion-control-cooling-systems
[^5]: *Tube Cleaning - Goodway Technologies*, acessado em junho 13, 2026, https://www.goodway.com/products/tube-cleaning
[^6]: *Chiller Tube Cleaner Buying Guide - Goodway Technologies*, acessado em junho 13, 2026, https://www.goodway.com/sites/default/files/Chiller%20Tube%20Cleaner%20Buying%20Guide%2002-16.pdf
[^7]: *A Complete Guide to Choosing the Right Tube Cleaning Brush - Goodway Technologies*, acessado em junho 13, 2026, https://www.goodway.com/resources/tips-tricks/choosing-tube-cleaning-brushes
[^8]: *BRUSHES DESIGNED TO CLEAN - Goodway Technologies*, acessado em junho 13, 2026, http://www.goodway.com/products/tube-cleaning/brushes
[^9]: *Condenser Tube Cleaning Projectiles & Scrapers - Conco Services*, acessado em junho 13, 2026, https://www.conco.com/en/products/tube-cleaning/projectiles
[^10]: *Titanium Tube Cleaning in Marine Applications - Carrier Corporation*, acessado em junho 13, 2026, https://www.carrier.com/commercial/en/us/service/tube-cleaning-titanium/
[^13]: *Trane Chiller Chemical Cleaning and Layup Guidelines*, acessado em junho 13, 2026, https://www.trane.com/commercial/north-america/us/en/services/parts/chemical-cleaning-layup.html
[^16]: *ASME Boiler and Pressure Vessel Code Section VII - Recommended Guidelines for the Care of Power Boilers*, acessado em junho 13, 2026, https://www.asme.org/codes-standards/find-codes-standards/bpvc-section-vii-recommended-guidelines-care-power-boilers
[^17]: *Nondestructive Testing: Eddy Current Testing of Condenser Tubes - EPRI*, acessado em junho 13, 2026, https://www.epri.com/research/products/eddy-current-testing-condenser-tubes
[^19]: *HEI Standards for Steam Surface Condensers - Heat Exchange Institute*, acessado em junho 13, 2026, https://www.heatexchange.org/standards/steam-surface-condensers.html
[^21]: *Flow Switch Installation and Maintenance - McDonnell & Miller*, acessado em junho 13, 2026, https://www.mcdonnellmiller.com/flow-switches/
[^22]: *ASHRAE Guideline 12-2020: Managing the Risk of Legionellosis Associated with Building Water Systems*, acessado em junho 13, 2026, https://www.ashrae.org/technical-resources/bookstore/guideline-12-2020
[^23]: *Oil Return in Flooded Evaporators - Trane Commercial Application Engineering*, acessado em junho 13, 2026, https://support.trane.com/hc/en-us/articles/oil-return-in-flooded-evaporators
[^24]: *York YK Centrifugal Chiller Service Manual - Johnson Controls*, acessado em junho 13, 2026, https://docs.johnsoncontrols.com/chillers/york-yk-service-manual
[^25]: *Carrier 19XR Centrifugal Chiller Start-Up, Operation and Maintenance*, acessado em junho 13, 2026, https://www.carrier.com/commercial/en/us/products/chillers/centrifugal-chillers/19xr/
[^26]: *Trane Service Bulletin: Sump Heater Verification and Operation*, acessado em junho 13, 2026, https://support.trane.com/hc/en-us/articles/sump-heater-verification
[^27]: *Daikin McQuay Templifier Chiller Operation and Maintenance Manual*, acessado em junho 13, 2026, https://www.daikinapplied.com/templifier-chiller-omm.pdf
[^28]: *Pre-Seasonal Chiller Startup Checklist - Carrier Commercial Service*, acessado em junho 13, 2026, https://www.carrier.com/commercial/en/us/service/pre-seasonal-startup/
[^30]: *Centrifugal Compressor Aerodynamic Surge and Its Prevention - York Technical Bulletin*, acessado em junho 13, 2026, https://docs.johnsoncontrols.com/chillers/surge-prevention
[^34]: *IEEE Std 43-2013: IEEE Recommended Practice for Testing Insulation Resistance of Rotating Machinery*, acessado em junho 13, 2026, https://standards.ieee.org/ieee/43/5623/
[^35]: *Megger Testing 3-Phase Motors (SI0046) - Johnson Controls*, acessado em junho 13, 2026, https://docs.johnsoncontrols.com/chillers/api/khub/documents/wcgBZTjhXiXUwwH~P7dFMA/content
[^37]: *Air Conditioning and Refrigeration - Rex Miller, Mark Miller*, acessado em junho 13, 2026, https://www.arma.org.au/wp-content/uploads/2017/03/Air-Conditioning-and-Refrigeration-Rex-Millar-Mark-Miller.pdf
[^39]: *Design of the Oil Injected Screw Compressor - Purdue e-Pubs*, acessado em junho 13, 2026, https://docs.lib.purdue.edu/cgi/viewcontent.cgi?article=1046&context=icec
[^41]: *Gas Actuated Slide Valve in a Screw Compressor - Google Patents*, acessado em junho 13, 2026, https://patents.google.com/patent/US5509273A/en
[^42]: *Rotary Screw Compressor Units - Installation, Operation and Maintenance - Frick*, acessado em junho 13, 2026, https://docs.johnsoncontrols.com/industrialrefrigeration/frick-rotary-screw-compressor
[^44]: *Air-Cooled Scroll Chillers Model CGAM - Trane*, acessado em junho 13, 2026, https://www.tranehk.com/files/Products/CG-PRC017V-EN_01172025.pdf
[^45]: *VA Master Specification Section 23 81 49: Water-Cooled Scroll Chillers*, acessado em junho 13, 2026, https://www.cfm.va.gov/TIL/spec/238149.docx
[^46]: *HydroLink2 Aurora Troubleshooting Guide - WaterFurnace*, acessado em junho 13, 2026, https://www.waterfurnace.com/literature/truclimate/ag1903ew.pdf
[^47]: *Optimization of POE Type Refrigeration Lubricants - Purdue e-Pubs*, acessado em junho 13, 2026, https://docs.lib.purdue.edu/cgi/viewcontent.cgi?article=1240&context=iracc
[^48]: *POE Lubricants and Hydrolysis Reactions in Refrigeration Systems*, acessado em junho 13, 2026, https://www.refrigerationindustry.com/poe-lubricants-hydrolysis
[^49]: *YORK Chiller Oil Application Guide - Johnson Controls*, acessado em junho 13, 2026, https://docs.johnsoncontrols.com/chillers/york-oil-application-guide
[^50]: *ASTM D4378-20: Standard Practice for In-Service Monitoring of Mineral Turbine Oils for Steam, Gas, and Combined-Cycle Turbines*, acessado em junho 13, 2026, https://www.astm.org/d4378-20.html
[^51]: *Acceptable Moisture Level in the Oil and Refrigerant - Trane Commercial HVAC*, acessado em junho 13, 2026, https://support.trane.com/hc/en-us/articles/23524850728717-Acceptable-Moisture-Level-in-the-Oil-and-Refrigerant
[^53]: *Water Treatment 101 - IMEG Corp*, acessado em junho 13, 2026, https://imegcorp.com/wp-content/uploads/2022/03/Water-Treatment-101.pdf
[^54]: *Análise de Qualidade de Água e Ar - ANVISA RE 09 / ABNT NBR 16850 / NBR 14605*, acessado em junho 13, 2026, https://esengenharia.com/analise-qualidade-agua-ar-anvisa
[^57]: *Biocide Dosing Guidelines for Open-Loop Cooling Towers*, acessado em junho 13, 2026, https://www.watertech.com/biocide-dosing-guidelines
[^59]: *ISO 10816-3:2009 - Mechanical vibration - Evaluation of machine vibration by measurements on non-rotating parts - Part 3: Industrial machines*, acessado em junho 13, 2026, https://www.iso.org/standard/44621.html
[^60]: *Vibration Analysis for Rotating Equipment in Manufacturing Plants - Oxmaint*, acessado em junho 13, 2026, https://oxmaint.com/industries/manufacturing-plant/vibration-analysis-for-rotating-equipment-in-manufacturing-plants
[^62]: *ISO 10816-3 Vibration Severity Chart*, acessado em junho 13, 2026, https://chaco.company/wp-content/uploads/2022/09/iso_10816_3_2009.pdf
[^67]: *3 Ultimate Steps to Approach Temperature Mastery - Chemstar WATER*, acessado em junho 13, 2026, https://www.chemstarwater.com/approach-temperature/
[^68]: *How to Find Chiller Evaporator and Condenser Approach*, acessado em junho 13, 2026, https://www.youtube.com/watch?v=XwEwOtzK0Tw
[^70]: *AHRI Standard 550/590: Performance Rating of Water-Chilling and Heat Pump Water-Heating Packages Using the Vapor Compression Cycle*, acessado em junho 13, 2026, https://www.ahrinet.org/standards/ahri-standard-550590
[^75]: *Protect Chiller Systems with Vapor phase Corrosion Inhibitors - Cortec Corporation*, acessado em junho 13, 2026, https://www.cortecvci.com/protect-chiller-shipping-protection/
